文件: 03_UPS5000-E-(20kVA-40kVA) 用户手册 (一体化UPS 2.0, 武汉工行).pdf
Chunks: 202
============================================================

--- Chunk 0 (length=504) ---
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化 UPS 2.0, 武汉
工行)
文档版本 03
发布日期 2020-03-12
华为技术有限公司
版权所有 © 华为技术有限公司2020。 保留一切权利。
非经本公司书面许可，任何单位和个人不得擅自摘抄、复制本文档内容的部分或全部，并不得以任何形式传
播。
商标声明
和其他华为商标均为华为技术有限公司的商标。
本文档提及的其他所有商标或注册商标，由各自的所有人拥有。
注意
您购买的产品、服务或特性等应受华为公司商业合同和条款的约束，本文档中描述的全部或部分产品、服务
或特性可能不在您的购买或使用范围之内。除非合同另有约定，华为公司对本文档内容不做任何明示或默示
的声明或保证。
由于产品版本升级或其他原因，本文档内容会不定期进行更新。除非另有约定，本文档仅作为使用指导，本
文档中的所有陈述、信息和建议不构成任何明示或暗示的担保。
华为技术有限公司
地址： 深圳市龙岗区坂田华为总部办公楼 邮编：518129
网址： https://e.huawei.com
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 i

--- Chunk 1 (length=828) ---
为技术有限公司
地址： 深圳市龙岗区坂田华为总部办公楼 邮编：518129
网址： https://e.huawei.com
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 i

[TABLE]
 | 符号 |  |  | 说明 | 
 |  |  | 表示如不避免则将会导致死亡或严重伤害的具有高
等级风险的危害。 |  | 
 |  |  | 表示如不避免则可能导致死亡或严重伤害的具有中
等级风险的危害。 |  | 
 |  |  | 表示如不避免则可能导致轻微或中度伤害的具有低
等级风险的危害。 |  | 
 |  |  | 用于传递设备或环境安全警示信息。如不避免则可
能会导致设备损坏、数据丢失、设备性能降低或其 |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 前言
前言
概述
本手册介绍UPS5000-E-(20kVA-40kVA) 一体化UPS（Uninterruptible Power System）的
主要特点、性能指标、系统原理、外形结构，同时提供安装、使用和操作说明、维护
管理等内容。本文使用UPS作为一体化UPS的简称。
读者对象
本文档主要适用于以下工程师：
 行销工程师
 技术支持工程师
 系统工程师
 硬件安装工程师
 调测工程师
 数据配置工程师
 维护工程师
符号约定
在本文中可能出现下列标志，它们所代表的含义如下。
符号 说明
表示如不避免则将会导致死亡或严重伤害的具有高
等级风险的危害。
表示如不避免则可能导致死亡或严重伤害的具有中
等级风险的危害。
表示如不避免则可能导致轻微或中度伤害的具有低
等级风险的危害。
用于传递设备或环境安全警示信息。如不避免则可
能会导致设备损坏、数据丢失、设备性能降低或其
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 ii

--- Chunk 2 (length=839) ---
伤害的具有低
等级风险的危害。
用于传递设备或环境安全警示信息。如不避免则可
能会导致设备损坏、数据丢失、设备性能降低或其
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 ii

[TABLE]
 | 符号 |  |  | 说明 | 
 |  |  | 它不可预知的结果。
“须知”不涉及人身伤害。 |  | 
 |  |  | 对正文中重点信息的补充说明。
“说明”不是安全警示信息，不涉及人身、设备及环
境伤害信息。 |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 前言
符号 说明
它不可预知的结果。“须知”不涉及人身伤害。对正文中重点信息的补充说明。“说明”不是安全警示信息，不涉及人身、设备及环
境伤害信息。修订记录
修改记录累积了每次文档更新的说明。最新版本的文档包含以前所有文档版本的更新
内容。文档版本 03 (2020-03-12)
更新监控接口卡信号描述。文档版本 02 (2020-01-10)
新增SNMP V1&V2协议说明。更新安全注意事项。文档版本 01 (2017-04-15)
第一次发布。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 iii
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 目 录
目 录
前言 ...............................................................................................................................................ii
1 安全注意事项 .......................................................................

--- Chunk 3 (length=702) ---
.................ii
1 安全注意事项 .......................................................................

.....................................................1
1.1 通用安全 .............................................................................................................................................................1
1.2 人员要求 .............................................................................................................................................................3
1.3 电气安全 .............................................................................................................................................................4
1.4 安装环境要求 ..............................

--- Chunk 4 (length=702) ---
.........................................................4
1.4 安装环境要求 ..............................

........................................................................................................................6
1.5 机械安全 .............................................................................................................................................................6
1.6 设备运行环境 ......................................................................................................................................................8
1.7 电池安全 ..........................................................................................................................................

--- Chunk 5 (length=702) ---
....................................................................................................

..................10
1.8 其他 ....................................................................................................................................................................12
2 概述 ..........................................................................................................................................13
2.1 型号说明 ............................................................................................................................................................13
2.2 产品特点 ..................................................................................

--- Chunk 6 (length=702) ---
......13
2.2 产品特点 ..................................................................................

..........................................................................14
2.3 工作原理 ............................................................................................................................................................14
2.3.1 原理框图 .........................................................................................................................................................14
2.3.2 UPS工作模式...................................................................................................................................................15
2.3.2.1 主路模式 ............

--- Chunk 7 (length=702) ---
........................................................................15
2.3.2.1 主路模式 ............

...........................................................................................................................................15
2.3.2.2 旁路模式 .......................................................................................................................................................16
2.3.2.3 电池模式 .......................................................................................................................................................17
2.3.2.4 维修旁路模式 .............................................................................................................

--- Chunk 8 (length=702) ---
....................................................................................................

..................................18
2.3.2.5 ECO模式 .......................................................................................................................................................19
2.4 产品介绍 ............................................................................................................................................................21
2.4.1 产品结构 .........................................................................................................................................................21
2.4.2 控制模块 .................................................

--- Chunk 9 (length=702) ---
.....................................21
2.4.2 控制模块 .................................................

........................................................................................................22
2.4.2.1 简介 ..............................................................................................................................................................22
2.4.2.2 ECM...............................................................................................................................................................23
2.4.2.3 干接点卡 .......................................................................................................................................

--- Chunk 10 (length=627) ---
....................................................................................................

................24
2.4.2.4 监控接口卡 ...................................................................................................................................................26
2.4.3 MDU .................................................................................................................................................................28
2.5 选配件 ................................................................................................................................................................

--- Chunk 11 (length=702) ---
....................................................................................................

30
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 iv
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 目 录
3 安装 ..........................................................................................................................................31
3.1 安装准备 ............................................................................................................................................................31
3.1.1 工具仪表准备 ..................................................................................................................................................31
3.1.2 场所规划 ...................

--- Chunk 12 (length=702) ---
...................................................................31
3.1.2 场所规划 ...................

......................................................................................................................................32
3.1.2.1 UPS重量和尺寸 ............................................................................................................................................32
3.1.2.2 安装环境 .......................................................................................................................................................33
3.1.2.3 空间预留 ...........................................................................................................................

--- Chunk 13 (length=702) ---
....................................................................................................

............................34
3.1.3 功率电缆的准备 ..............................................................................................................................................34
3.1.4 搬运及开箱检查 ..............................................................................................................................................36
3.2 单机安装 ............................................................................................................................................................38
3.2.1 安装UPS机柜 .....................................................................

--- Chunk 14 (length=702) ---
..............38
3.2.1 安装UPS机柜 .....................................................................

............................................................................38
3.2.2 安装尾框 .........................................................................................................................................................42
3.2.3 安装电池 .........................................................................................................................................................48
3.2.4 UPS接线方法参考 ...........................................................................................................................................49
3.2.5 敷设线缆 ..................

--- Chunk 15 (length=702) ---
....................................................................49
3.2.5 敷设线缆 ..................

.......................................................................................................................................50
3.2.5.1 拆除防鼠网和防护板 ....................................................................................................................................50
3.2.5.2 连接地线 .......................................................................................................................................................52
3.2.5.3 连接交流输入线缆 .............................................................................................................................

--- Chunk 16 (length=702) ---
....................................................................................................

..........53
3.2.5.4 连接交流输出线缆 .......................................................................................................................................54
3.2.5.5 连接电池线缆 ...............................................................................................................................................55
3.2.5.6 连接控制线缆 ...............................................................................................................................................57
3.2.5.7 装回防鼠网和防护板 ............................................................................................

--- Chunk 17 (length=702) ---
防鼠网和防护板 ............................................................................................

........................................59
3.2.6 安装辅助配电模块 ..........................................................................................................................................59
3.3 并柜（可选） .....................................................................................................................................................63
3.4 双母线系统安装 .................................................................................................................................................65
3.4.1 连接功率线缆 .................................................................

--- Chunk 18 (length=702) ---
...................65
3.4.1 连接功率线缆 .................................................................

.................................................................................65
3.4.2 连接控制线缆 ..................................................................................................................................................67
3.5 安装后检查.........................................................................................................................................................67
4 用户界面 ..................................................................................................................................71
4.1 LCD界面 .......................................

--- Chunk 19 (length=702) ---
................................................71
4.1 LCD界面 .......................................

.....................................................................................................................71
4.1.1 LCD菜单 .........................................................................................................................................................71
4.1.1.1 菜单结构 .......................................................................................................................................................71
4.1.1.2 首次开机 ....................................................................................................................................

--- Chunk 20 (length=702) ---
....................................................................................................

...................71
4.1.1.3 主菜单 ..........................................................................................................................................................72
4.1.1.4 密码 ..............................................................................................................................................................73
4.1.2 系统信息 .........................................................................................................................................................74
4.1.2.1 模块数据 .........................................................

--- Chunk 21 (length=702) ---
...........................74
4.1.2.1 模块数据 .........................................................

..............................................................................................74
4.1.2.2 运行 ..............................................................................................................................................................75
4.1.2.3 告警 ..............................................................................................................................................................83
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 v
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 目 录
4.1.2.4 设置 ..........................................................

--- Chunk 22 (length=702) ---
A)
用户手册 (一体化UPS 2.0, 武汉工行) 目 录
4.1.2.4 设置 ..........................................................

....................................................................................................85
4.1.2.5 维护 ............................................................................................................................................................109
4.1.2.6 关于 ............................................................................................................................................................115
4.1.3 系统状态 ................................................................................................................................................

--- Chunk 23 (length=702) ---
....................................................................................................

.......116
4.1.4 常用功能 .......................................................................................................................................................116
4.2 Web界面介绍....................................................................................................................................................117
4.2.1 登录 ...............................................................................................................................................................117
4.2.2 监控 ...............................................................................

--- Chunk 24 (length=698) ---
........117
4.2.2 监控 ...............................................................................

................................................................................119
4.2.3 查询 ...............................................................................................................................................................123
4.2.4 配置 ...............................................................................................................................................................124
4.2.5 维护 ...............................................................................................................................................................

--- Chunk 25 (length=702) ---
....................................................................................................

125
5 操作指导 ................................................................................................................................128
5.1 UPS上电开机 ...................................................................................................................................................128
5.2 BSC模式设置 ...................................................................................................................................................134
5.3 UPS关机下电 .......................................................................................................................

--- Chunk 26 (length=702) ---
....................................................................................................

............................135
5.4 电池冷启动.......................................................................................................................................................137
5.5 手动转旁路供电模式 .......................................................................................................................................138
5.6 设置ECO模式 .................................................................................................................................................138
5.7 电池测试 .................................................................................

--- Chunk 27 (length=702) ---
......138
5.7 电池测试 .................................................................................

.........................................................................140
5.7.1 强制均充测试 ................................................................................................................................................140
5.7.2 浅放电测试 ....................................................................................................................................................141
5.7.3 核对性容量测试 ............................................................................................................................................143
5.7.4 测试数据下载 ...........................

--- Chunk 28 (length=702) ---
........................................................143
5.7.4 测试数据下载 ...........................

.....................................................................................................................144
5.8 转维修旁路.......................................................................................................................................................146
5.9 维修旁路供电恢复至逆变供电 ........................................................................................................................147
5.10 紧急关机（EPO） ..........................................................................................................................................147
5.11 紧急关机恢复 ....

--- Chunk 29 (length=702) ---
................................................................................147
5.11 紧急关机恢复 ....

.............................................................................................................................................148
6 例行维护 ................................................................................................................................151
6.1 UPS维护 ...........................................................................................................................................................151
6.1.1 月度维护 ........................................................................................................................................

--- Chunk 30 (length=702) ---
....................................................................................................

...............151
6.1.2 季度维护 .......................................................................................................................................................152
6.1.3 年度维护 .......................................................................................................................................................152
6.2 电池维护 ..........................................................................................................................................................153
6.2.1 蓄电池维护注意事项...................................................................

--- Chunk 31 (length=702) ---
..............153
6.2.1 蓄电池维护注意事项...................................................................

..................................................................153
6.2.2 月度维护 .......................................................................................................................................................154
6.2.3 季度维护 .......................................................................................................................................................154
6.2.4 年度维护 .......................................................................................................................................................155
6.3 配电系统维护 .....................

--- Chunk 32 (length=702) ---
................................................................155
6.3 配电系统维护 .....................

..............................................................................................................................155
6.3.1 月度维护 .......................................................................................................................................................156
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 vi
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 目 录
6.3.2 年度维护 .......................................................................................................................................................156
7 故障处理 ........................................

--- Chunk 33 (length=702) ---
.................................................156
7 故障处理 ........................................

........................................................................................157
8 部件更换 ................................................................................................................................159
8.1 更换熔断器.......................................................................................................................................................159
8.2 更换指示灯.......................................................................................................................................................160
9 技术参数 ..................................

--- Chunk 34 (length=700) ---
.......................................................160
9 技术参数 ..................................

..............................................................................................162
9.1 物理参数 ..........................................................................................................................................................162
9.2 环境参数 ..........................................................................................................................................................162
9.3 安规和EMC .....................................................................................................................................................163
9.

--- Chunk 35 (length=702) ---
..............................................................................................163
9.

4 主路输入电气参数 ...........................................................................................................................................163
9.5 旁路输入电气参数 ...........................................................................................................................................163
9.6 电池电气参数 ...................................................................................................................................................164
9.7 输出电气参数 .....................................................................................................................

--- Chunk 36 (length=702) ---
....................................................................................................

..............................164
9.8 系统电气参数 ...................................................................................................................................................165
A 菜单 .......................................................................................................................................166
A.1 LCD界面菜单 ..................................................................................................................................................166
A.2 Web界面菜单 ......................................................................................

--- Chunk 37 (length=687) ---
6
A.2 Web界面菜单 ......................................................................................

.............................................................168
B 配电丝印说明 ........................................................................................................................184
C 告警列表 ...............................................................................................................................185
D 缩略语 ...................................................................................................................................194
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 vii
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 1 安全注意事项
1
安全注意事项
1.

--- Chunk 38 (length=698) ---
2020-03-12) 版权所有 © 华为技术有限公司 vii
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 1 安全注意事项
1
安全注意事项
1.

1 通用安全
声明
在安装、操作和维护设备时，请先阅读本手册，并遵循设备上标识及手册中所有安全
注意事项。手册中的“须知”、“注意”、“警告”和“危险”事项，并不代表所应遵守的所有安全
事项，只作为所有安全注意事项的补充。华为公司不承担任何因违反通用安全操作要
求或违反设计、生产和使用设备安全标准而造成的责任。本设备应在符合设计规格要求的环境下使用，否则可能造成设备故障，由此引发的设
备功能异常或部件损坏、人身安全事故、财产损失等不在设备质量保证范围之内。安装、操作、维护设备时应遵守当地法律法规和规范。手册中的安全注意事项仅作为
当地法律法规和规范的补充。发生以下任一情况时，华为公司不承担责任。 不在本手册说明的使用条件中运行。 安装和使用环境超出相关国际或国家标准中的规定。 未经授权擅自拆卸、更改产品或者修改软件代码。 未按产品及文档中的操作说明及安全警告操作。 非正常自然环境（不可抗力，如地震、火灾、暴风等）引起的设备损坏。 客户自行运输导致的运输损坏。 存储条件不满足产品文档要求引起的损坏。常规要求
 严禁在雷电、雨、雪、六级大风等恶劣天气下安装、使用和操作室外设备、线缆
（包括但不限于搬运设备、操作设备和线缆、插拔连接到户外的信号接口、高空
作业、室外安装等）。 安装、操作和维护时严禁佩戴手表、手链、手镯、戒指、项链等易导电物体，以
免被电击灼伤。

--- Chunk 39 (length=665) ---
作室外设备、线缆
（包括但不限于搬运设备、操作设备和线缆、插拔连接到户外的信号接口、高空
作业、室外安装等）。 安装、操作和维护时严禁佩戴手表、手链、手镯、戒指、项链等易导电物体，以
免被电击灼伤。

文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 1
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 1 安全注意事项
 安装、操作和维护过程中必须使用专用的防护用具，如佩戴绝缘手套，佩戴护目
镜、穿安全服、戴安全帽、穿安全鞋等，如下图所示。 安装、操作和维护必须按照指导书的步骤顺序来进行。 接触任何导体表面或端子之前应测量接触点的电压，确认无电击危险。 安装完设备，应清除设备区域的空包装材料，如纸箱、泡沫、塑料、扎线带等。 如发生火灾，应撤离建筑物或设备区域并按下火警铃，或者拨打火警电话。任
何情况下，严禁再次进入燃烧的建筑物。 请勿停用保护装置和忽略手册、设备上的警告、警示与预防措施。及时更换因长
期使用而变得不清晰的危险标志。 除了对设备进行操作的人员，其他人员不能接近本设备。 使用的工具手柄需要做绝缘防护处理，或使用绝缘工具，如下图所示。 走线孔均需做密封处理，用防火泥封堵已走线的走线孔，使用机柜自带的盖子封
堵未走线的走线孔，正确的防火泥封堵施工标准如下图所示。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 2
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

--- Chunk 40 (length=672) ---
的走线孔，正确的防火泥封堵施工标准如下图所示。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 2
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

0, 武汉工行) 1 安全注意事项
 严禁人为涂改、损坏或遮挡设备上的标识和铭牌。 安装设备时，需使用工具将螺钉拧紧。 安装过程严禁带电操作。 设备运输、安装过程中出现的油漆划伤，必须及时进行修补，严禁划伤部分长期
暴露于室外环境。 操作前，应先将设备可靠的固定在地板或其他稳固的物体上，如墙体或安装架。 禁止用水清洗机柜内部及外部的电气零部件。 请勿擅自更改设备的结构、安装顺序等。 在风扇断电、停止转动之前，严禁手指、部件、螺钉、工具或单板等接触运行中
的风扇，以免伤手或损坏设备。人身安全
 在设备操作过程中，如发现可能导致人身伤害或设备损坏的故障时，应立即终止
操作，向负责人进行报告，并采取行之有效的保护措施。 为避免电击危险，禁止将安全特低电压（SELV）电路连接到通信网络电压
（TNV）电路上。 设备未完成安装或未经专业人员确认，请勿给设备上电。1.2 人员要求
 负责安装维护华为设备的人员，必须先经严格培训，了解各种安全注意事项，掌
握正确的操作方法。 只允许有资格的专业人员或已培训人员安装、操作和维护设备。 只允许有资格的专业人员拆除安全设施和检修设备。 对设备进行操作的人员，包括操作人员、已培训人员、专业人员应该有当地国家
要求的特种操作资质，如高压操作、登高、特种设备操作资质等。

--- Chunk 41 (length=691) ---
操作和维护设备。 只允许有资格的专业人员拆除安全设施和检修设备。 对设备进行操作的人员，包括操作人员、已培训人员、专业人员应该有当地国家
要求的特种操作资质，如高压操作、登高、特种设备操作资质等。

 专业人员：拥有培训或操作设备经验，能清楚设备安装、操作、维护过程中潜在
的各种危险来源和危险量级的人。 已培训人员：经过相应的技术培训而且具有必要经验的人员，能意识到在进行某
项操作时可能给他带来的危险，并能采取措施将对他自身或其他人员的危险减至
最低限度。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 3
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 1 安全注意事项
 操作人员：除已培训人员、专业人员以外的可能接触到设备的操作人员。 更换设备或部件（包括软件）必须由专业人员或授权的人员完成。1.3 电气安全
接地要求
 需接地的设备，安装时，必须首先安装保护地线；拆除设备时，必须最后拆除保
护地线。 禁止破坏接地导体。 禁止在未安装接地导体时操作设备。 设备应永久性的接到保护地。操作设备前，应检查设备的电气连接，确保设备已
可靠接地。常规要求
进行高压操作时，请使用专用绝缘工具。交、直流操作要求
禁止带电安装、拆除电源线。电源线芯在接触导体的瞬间，会产生电弧或电火花，可
导致火灾或人身伤害。 如果设备粘贴了“大漏电流”标志，在连接交流输入电源之前，必须先将设备机
壳的保护接地端子接地，以防止设备的漏电流对人体产生电击。 安装、拆除电源线之前，必须先关闭电源开关。

--- Chunk 42 (length=689) ---

导致火灾或人身伤害。 如果设备粘贴了“大漏电流”标志，在连接交流输入电源之前，必须先将设备机
壳的保护接地端子接地，以防止设备的漏电流对人体产生电击。 安装、拆除电源线之前，必须先关闭电源开关。

 连接电源线之前，必须先确认电源线标签标识正确再进行连接。 若设备有多路输入，应断开设备所有输入，待设备完全下电后方可对设备进行操
作。 不推荐配置带有漏电保护功能的空开。 如果电源线受损，必须由厂商、业务代理或专业人员进行更换，以避免风险。 进行高压操作、安装交流电设备的人员必须具有高压、交流电作业资格。布线要求
 线缆在高温环境下使用可能造成绝缘层老化、破损，线缆与发热器件或热源区域
外围之间的距离至少为30mm。 设备进、出风口不允许有线缆经过。 线缆应满足VW-1阻燃等级要求。 同类线缆应绑扎在一起，不同类线缆至少分开30mm布放，禁止相互缠绕或交叉
布放。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 4
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 1 安全注意事项
 如果交流输入线缆从柜顶接入机柜，需在柜外U型折弯后进入机柜。 温度过低时，剧烈的冲击、振动可能会导致线缆的塑胶外皮脆性开裂。为保证施
工安全，应遵循以下要求：
 所有线缆应在0℃以上进行敷设安装，在搬运线缆时，特别是在低温环境施工时，
应轻拿轻放。 如果线缆的储存环境温度在0℃以下，在布放线缆前，必须将线缆移置室温环境下
储存24小时以上。 禁止把线缆从车上直接推落等不规范操作。

--- Chunk 43 (length=680) ---
敷设安装，在搬运线缆时，特别是在低温环境施工时，
应轻拿轻放。 如果线缆的储存环境温度在0℃以下，在布放线缆前，必须将线缆移置室温环境下
储存24小时以上。 禁止把线缆从车上直接推落等不规范操作。

 线缆的选型、架接、走线必须遵循当地法律法规和规范。防静电要求
人体产生的静电会损坏单板上的静电敏感元器件，如大规模集成电路（LSI）等。 在接触设备，手拿单板或专用集成电路（ASIC）芯片等之前，必须佩戴防静电手
套或防静电腕带，防静电腕带的另一端良好接地。 手持单板时，必须持单板边缘不含元器件的部位，禁止用手触摸元器件。 拆卸下来的单板，必须用防静电包材进行包装后储存或运输。图1-1 佩戴防静电腕带示意图
零地电压
建议用户均衡三相负载，使零地电压小于2V，满足配电要求。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 5
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 1 安全注意事项
1.4 安装环境要求
 在设备运行时，请勿遮挡通风口或散热系统，以防止高温起火。 设备应安装在远离液体的区域，禁止安装在水管、出风口等易产生冷凝水的位置
下方；禁止安装在空调口、通风口、机房出线窗等易漏水位置下方，以防止液体
进入设备内部造成设备故障或短路。 发现有液体进入设备内部时，请立刻关闭电源并且通知管理员。 禁止将设备置于易燃、易爆气体或烟雾的环境中，禁止在该环境下进行任何操
作。 机房要有良好的隔热性，墙面和地面需做防潮处理。 在机房门口增加防鼠挡板。

--- Chunk 44 (length=661) ---
入设备内部时，请立刻关闭电源并且通知管理员。 禁止将设备置于易燃、易爆气体或烟雾的环境中，禁止在该环境下进行任何操
作。 机房要有良好的隔热性，墙面和地面需做防潮处理。 在机房门口增加防鼠挡板。

高空安装
 在距离地面2米以上进行的作业，都属于高空作业。 遇以下情况之一者，应停止在高空作业：钢管雨水未干，以及可能发生危险的其
他情况。当上述情况过后，必须经公司安全主任和有关技术人员检查各种作业设
备，确认同意后方可作业。 高空作业时，必须满足当地高空操作法规的要求。 必须经过相关培训，获取相关合格证方可上岗，进行高空作业。 高空作业前，应仔细检查登高工具和安全用具，如安全帽、安全带、梯子、跳
板、脚手架、起重设备等，如有不符合要求的应立即改进或拒绝高空作业。 做好安全防护工作，佩戴安全帽、安全带或腰绳，系在牢固结实的结构件上，严
禁挂在移动的不牢固的物体上或有锋利棱角的金属上，防止挂钩滑脱发生坠落事
故。 高空作业现场，应划出危险禁区，设置明显标志，严禁无关人员进入。 携带好操作器械及工具，防止工具坠落砸伤他人。 严禁高空作业人员从高空向地面抛掷物件，严禁从地面向高空抛掷物件，应采用
强索、吊篮、高架车或吊车等传送物件。 高空作业的沿口、孔洞处，应设护栏和标志，防止失足踏空。 高空作业区的下方地面，严禁堆放脚手架，跳板，其他杂物。地面人员严禁在高
空作业区的正下方停留或通行。 高空作业的脚手架、跳板、工作台等，必须事先进行安全检查鉴定，保证结构牢
固、脚手架不得超负荷。

--- Chunk 45 (length=669) ---
 高空作业区的下方地面，严禁堆放脚手架，跳板，其他杂物。地面人员严禁在高
空作业区的正下方停留或通行。 高空作业的脚手架、跳板、工作台等，必须事先进行安全检查鉴定，保证结构牢
固、脚手架不得超负荷。

 现场负责人、安全员如发现高处作业施工人员不按规定作业者，应立即提出，责
其改正；否则须停止其作业。1.5 机械安全
吊装安全
 吊装重物时，严禁在吊臂、吊装物下方走动。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 6
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 1 安全注意事项
 进行吊装作业的人员需经过相关培训，合格后方可上岗。 吊装工具需经检验，工具齐全方可使用。 吊装作业之前，确保吊装工具牢固定在可承重的固定物或墙上。 在吊装过程中，确保两条缆绳间的夹角不大于90°，如下图所示。 吊装时，禁止拖拽钢丝绳、吊具，禁止使用硬物撞击。梯子使用安全
 当可能涉电登高操作时，应使用木梯或玻璃钢梯。 使用人字梯时拉绳必须牢固，作业时必须有人扶住梯子。 使用梯子前，请确认梯子完好无损，梯子承载重量符合要求，严禁超重使用。 梯子应放在稳固的地方。梯子的倾斜度以75°为宜，可使用角尺测量，如下图所
示。使用梯子时应将宽的梯脚朝下或在梯子的底部采用保护措施，以防滑倒。 爬梯时，请注意如下动作，以减少危险并确保安全。 保持身体平稳。 作业人员脚站立的最高度不应超过梯子从上向下数的第4个台阶。 确保身体重心不要偏离梯架的边沿。

--- Chunk 46 (length=686) ---
梯子的底部采用保护措施，以防滑倒。 爬梯时，请注意如下动作，以减少危险并确保安全。 保持身体平稳。 作业人员脚站立的最高度不应超过梯子从上向下数的第4个台阶。 确保身体重心不要偏离梯架的边沿。

文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 7
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 1 安全注意事项
钻孔安全
在墙面、地上钻孔时需要考虑如下安全注意事项：
严禁在设备上钻孔。钻孔会破坏设备的电磁屏蔽性能、内部器件和线缆，钻孔所产生
的金属屑进入设备会导致电路板短路。 钻孔前应获得客户、承包商和华为三方同意。 钻孔时应佩戴护目镜和保护手套。 钻孔过程中应对设备进行遮挡，严防碎屑掉入设备内部，钻孔后应及时打扫、清
理碎屑。搬运重物安全
将设备从机柜拉出时，要小心装在机柜上可能不稳固或很重的设备，避免被压伤或砸
伤。 搬运重物时，应做好承重的准备，避免被重物压伤或扭伤。 用手搬运设备时，应佩戴保护手套，以免受伤。 移动或抬起设备时，应握住设备手柄或托住设备底边，而不应握住设备内已安装
模块（如电源模块，风扇模块或单板）的手柄。 设备搬运过程中要避免刮伤机柜表面，或损坏机柜的组成部件和线缆。 使用叉车搬运时，叉车须叉在中间位置，以防翻倒。移动前，请用绳索将设备紧
固在叉车上；移动时，需专人看护。 运输时应尽量选择铁路运输、海运或者路况较好的公路以保证设备安全。运输过
程中应尽量减少颠簸和倾斜。 须小心移动机柜，避免任何撞击或者跌落等造成设备损坏。1.

--- Chunk 47 (length=663) ---
备紧
固在叉车上；移动时，需专人看护。 运输时应尽量选择铁路运输、海运或者路况较好的公路以保证设备安全。运输过
程中应尽量减少颠簸和倾斜。 须小心移动机柜，避免任何撞击或者跌落等造成设备损坏。1.

6 设备运行环境
UPS只作为商业/工业用途，不可用作生命支持类设备的电源。对关系到重大经济利益或者公共场所秩序的至关重要供电系统，如国家计算中心、军
事指挥系统、应急指挥中心、铁路信号系统和控制中心、民航空管中心和机场指挥中
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 8
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 1 安全注意事项
心、金融清算中心和交易中心等，须采用TIA942规定的TIER4或TIER3类供电架
构，即双路给负载供电。本产品应在符合设计规格要求的环境下（电网、温度、湿度等）使用，否则可能造成
产品故障，由此引发的产品功能异常或部件损坏不在产品质量保证范围之内。UPS设备运行环境需满足 ETSI EN 300 019-1 class3.6 中的气候指标、机械活性物质指
标和化学活性物质指标。 本C3类UPS产品用于第二类环境中的商业和工业用途，可能需要采取安装限制或
附加措施以抑制干扰。 打开UPS包装后，建议尽快上电运行；存放期间应做好防护，防止潮湿空气、粉
尘、异物等进入UPS内部。 打开电池包装后，建议尽快上电运行；存放期间应做好防护，存放时间超过90天
需及时充电，否则可能影响电池使用寿命。

--- Chunk 48 (length=664) ---
，建议尽快上电运行；存放期间应做好防护，防止潮湿空气、粉
尘、异物等进入UPS内部。 打开电池包装后，建议尽快上电运行；存放期间应做好防护，存放时间超过90天
需及时充电，否则可能影响电池使用寿命。

 UPS应放置在远离液体的区域，禁止安装在空调口、通风口、机房出线窗等易漏水
位置下方，以防止液体进入UPS内部造成短路，并确保机房和设备内无凝露。 发现有液体进入设备内部时，请立刻关闭电源并且通知管理员。 禁止将设备置于易燃、易爆气体或烟雾的环境中，禁止在该环境下进行任何操作。 在安装、维护等操作时，禁止异物进入UPS内部，否则可能导致设备损坏、负载供
电降额或掉电，以及人身伤害。当市电压有效值超过320V AC时，可能会损坏UPS。UPS可用于阻容性、阻性和微感性负载，不宜用于纯容性、纯感性负载和半波整流性
负载，不适用能量回馈型负载。在易燃空气环境中进行的任何电子设备的操作都会构成极度的危险，使用和存储设备
时必须按照用户手册中设定的环境要求。UPS支持配置反灌保护干接点，配合外部自动断路器使用以防止电压通过静态旁路回
馈到输入端。如果设备安装和维护人员无需使用此信号，必须在外部旁路输入开关设
备上贴上标签，以示此电路与UPS系统相连，请在操作此电路前将设备隔离。UPS应避免在以下场所使用：
 避免工作在含有易燃易爆气体或尘埃、腐蚀性气体或尘埃、导电尘埃、导磁性尘
埃、异常震动和撞击等环境。 避免工作在温湿度不受控的室内，或一般的室外环境（如高温、低温、潮湿、阳
光直射或靠近热源的场所）。

--- Chunk 49 (length=670) ---
避免工作在含有易燃易爆气体或尘埃、腐蚀性气体或尘埃、导电尘埃、导磁性尘
埃、异常震动和撞击等环境。 避免工作在温湿度不受控的室内，或一般的室外环境（如高温、低温、潮湿、阳
光直射或靠近热源的场所）。

文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 9
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 1 安全注意事项
 避免工作在海洋附近（0～3.7km）非密闭环境，温湿度不受控的室内或半室内环
境。例如：海洋附近的简易机房、民房、车库、楼道、直通风机柜、只有顶棚的
房子、火车站台、体育馆、海洋馆等。 避免工作在易滋生真菌、霉菌等微生物的场所。 避免工作在啮齿类动物（如老鼠等）和昆虫易进入的场所。1.7 电池安全
基本要求
在进行电池作业之前，必须仔细阅读操作的安全注意事项，并掌握电池的正确连接方
法。 请勿将电池暴露在高温环境或发热设备的周围，如日照、火源、变压器、取暖器
等。电池过热可能引起爆炸。 严禁焚烧电池，否则可能引起爆炸。 严禁拆解、改装或破坏电池（如插入异物、浸入水或其它液体中），以免引起电池
漏液、过热、起火或爆炸。 应佩戴护目镜、橡胶手套，穿防护服，预防电解液外溢所造成的危害。如电池漏
液，请勿使皮肤或眼睛接触到漏出的液体，若接触到皮肤或眼睛上，应立即用清
水冲洗，并到医院进行医疗处理。 请使用专用绝缘工具。 搬运电池时，应按照电池要求的方向搬运，严禁倒置、倾斜。 安装、维护等操作时，电池回路应保持断开状态。

--- Chunk 50 (length=673) ---
液体，若接触到皮肤或眼睛上，应立即用清
水冲洗，并到医院进行医疗处理。 请使用专用绝缘工具。 搬运电池时，应按照电池要求的方向搬运，严禁倒置、倾斜。 安装、维护等操作时，电池回路应保持断开状态。

 请使用规定型号的电池，随意使用非规定型号的电池可能会导致电池损坏。 请按当地法律法规处理废旧电池，请勿将电池作为生活垃圾处理。电池处置不当
可能会导致电池爆炸。 现场必须备有符合要求的消防设施，如消防沙，干粉灭火器等。为保障电池使用的安全性和电池管理功能的准确性，请使用华为随UPS主机配置的电
池。如使用非华为配置的电池而出现的电池相关故障，华为概不负责。电池安装规范
电池安装操作前，为确保安全，应注意遵从以下基本预防措施：
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 10
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 1 安全注意事项
 电池安装位置应选择通风、干燥、阴凉环境，远离热源、易燃、潮湿、存在大量
红外线放射线辐射、有机溶剂及腐蚀气体等的环境，并做好防火措施。 电池应水平摆放、固定。 电池安装过程注意正负极，严禁将同一支或同一组串电池的正负极短接，否则会
引起电池短路。 请定期检查电池连接端子螺钉，确认拧紧，无松动。 电池安装过程中严禁在电池上放置安装工具。电池短路防护
电池短路会产生瞬间大电流并释放大量能量，可能造成人身伤害以及财产损失。为避免电池短路，电池不允许在线维护。易燃气体防护
 严禁使用未封闭的铅酸电池。

--- Chunk 51 (length=689) ---
安装过程中严禁在电池上放置安装工具。电池短路防护
电池短路会产生瞬间大电流并释放大量能量，可能造成人身伤害以及财产损失。为避免电池短路，电池不允许在线维护。易燃气体防护
 严禁使用未封闭的铅酸电池。

 铅酸电池应确保可燃性气体（如氢气）排放措施正常，避免导致燃烧或腐蚀设备。铅酸电池在工作中会释放出可燃性气体，摆放电池的地方应保持通风并做好防火措
施。电池漏液处理规范
电池温度过高会导致电池变形、损坏及电解液溢出。在有电解液溢出时，应及时做好液体的吸收和中和。在移开、搬动漏液电池时，应注
意电解液可能带来的伤害。 当电池温度超过60℃时，应检查是否有电解液溢出。如有电解液溢出，应及时处
理。 电解液溢出会对设备造成潜在的危害，溢出的电解液会腐蚀金属物体及单板，导
致单板损坏。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 11
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 1 安全注意事项
 如发现电解液溢出，请按照电池生产厂家指导操作，或者采用碳酸氢钠
（NaHCO ）、碳酸钠（Na CO ）中和，吸收电解液。3 2 3
锂电池特殊场景
锂电池操作的安全注意事项参考铅酸电池，另外还需要注意如下事项。更换电池的型号不正确会有爆炸的危险。 仅可使用厂商推荐的相同或相似型号的电池更换。 搬运锂电池时，禁止倒置、倾斜和碰撞。 安装、维护等操作时，锂电池模块回路要保持断开状态。 当环境温度低于工作温度下限时禁止充电（0℃禁止充电），避免因低温充电结晶
现象造成电池内部短路。

--- Chunk 52 (length=714) ---
更换。 搬运锂电池时，禁止倒置、倾斜和碰撞。 安装、维护等操作时，锂电池模块回路要保持断开状态。 当环境温度低于工作温度下限时禁止充电（0℃禁止充电），避免因低温充电结晶
现象造成电池内部短路。

 请勿超出温度使用范围，将影响电池性能及安全。 禁止将锂电池模块投入火源。 维护完成时，应将废旧的锂电池模块返回维护处。1.8 其他
 手动关闭UPS逆变转旁路模式、调整UPS输出电压等级或输出频率，可能会影响
设备供电，请谨慎操作。 电池相关参数设置不正确会影响设备供电和电池寿命，请谨慎操作。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 12

[TABLE]
 | 标识 |  |  | 含义 |  |  | 取值 | 
1 |  |  | 产品大类 |  |  | Uninterruptible Power System缩写，表示UPS产品 |  | 
2 |  |  | 产品系列 |  |  | 5000 |  | 
3 |  |  | 产品小类 |  |  | E系列 |  | 
4 |  |  | 输出容量 |  |  | 20K：20kVA
40K：40kVA |  | 
5 |  |  | 电压等级 |  |  | H：380V/400V/415V |  | 
6 |  |  | 空调类型 |  |  | A：风冷 |  | 
7 |  |  | 输入开关类型 |  |  | B：MCCB |  | 
8 |  |  | 输出类型 |  |  | B：支路配电 |  | 
9 |  |  | 配置类型 |  |  | S：标配 |  | 
[/TABLE]

--- Chunk 53 (length=673) ---
 |  |  | B：MCCB |  | 
8 |  |  | 输出类型 |  |  | B：支路配电 |  | 
9 |  |  | 配置类型 |  |  | S：标配 |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 2 概述
2
概述
2.1 型号说明
图2-1 UPS型号标识
表2-1 UPS型号说明
标识 含义 取值
1 产品大类 Uninterruptible Power System缩写，表示UPS产品
2 产品系列 5000
3 产品小类 E系列
4 输出容量 20K：20kVA
40K：40kVA
5 电压等级 H：380V/400V/415V
6 空调类型 A：风冷
7 输入开关类型 B：MCCB
8 输出类型 B：支路配电
9 配置类型 S：标配
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 13
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 2 概述
2.2 产品特点
稳定可靠
 输入频率范围40Hz～70Hz（系统电压范围相电压80V AC～280V AC），适应恶劣
的电网环境。 5kA防雷设计，高于业界同类产品的2kA水平。 控制模块冗余设计，风扇容错能力强，一路风扇损坏可带50%负载，两路风扇损
坏可带30%负载。柔性智能
 内置母线同步控制器，支持双母线配置。 智能电池管理，电池节数可调，容错能力强，易于维护，延长电池寿命50%。

--- Chunk 54 (length=686) ---
，风扇容错能力强，一路风扇损坏可带50%负载，两路风扇损
坏可带30%负载。柔性智能
 内置母线同步控制器，支持双母线配置。 智能电池管理，电池节数可调，容错能力强，易于维护，延长电池寿命50%。

 实时采集UPS输入空开、UPS输出空开、维修旁路空开、防雷器、防雷开关、各
支路开关状态的状态，和各支路电压、电流、功率、电度、功率因数、支路温度
等参数。电度可累加及按月计量，可对各路的告警两段阈值等进行设置。 可检测3个关键接触点（例如输入汇流A/B/C铜排、UPS输出汇流A/B/C铜排）
的温度，并可上传到管理界面。简易灵活
 支持上进线。 7英寸LCD图形化显示，易操作，清晰显示状态和运行数据。2.3 工作原理
 “ ”指示某一种输入方式。 “ ”代表能量流动方向。2.3.1 原理框图
UPS5000属于在线式产品，采用模块化技术，易维护，易扩容。模块均采用DSP
（Digital Signal Processing）智能控制，功率模块由整流器和逆变器构成，通过高频开关
技术，将输入变换为纯净的、高质量的正弦波输出。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 14
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 2 概述
图2-2 原理框图
2.3.2 UPS 工作模式
 “ ”指示某一种输入方式。 “ ”代表能量流动方向。2.3.2.1 主路模式
UPS正常工作模式，AC输入经过整流器整流，由AC变换成DC，再经逆变器逆变，
由DC变换成AC输出。

--- Chunk 55 (length=692) ---
S 工作模式
 “ ”指示某一种输入方式。 “ ”代表能量流动方向。2.3.2.1 主路模式
UPS正常工作模式，AC输入经过整流器整流，由AC变换成DC，再经逆变器逆变，
由DC变换成AC输出。

经由两级变换以后，能得到精度和质量都较好的输出电压，可
以防止输入谐波、毛刺、电压瞬变等干扰影响负载。主路模式原理框图如图2-3所
示。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 15
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 2 概述
图2-3 主路模式原理框图
2.3.2.2 旁路模式
UPS侦测到功率模块过温、过载或者其它会关闭逆变器的故障，会自动转到旁路。旁
路电源会直接给负载提供能量，旁路模式下负载供电质量不受UPS保护，容易受到停
电、AC电压波形或频率异常等状况的影响。旁路模式原理框图如图2-4所示。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 16
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 2 概述
图2-4 旁路模式原理框图
2.3.2.3 电池模式
当市电输入异常或者整流器发生异常时，UPS转电池模式工作，此时功率模块从电池
获取能量，经逆变器变换成AC以后输出。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 17
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 2 概述
图2-5 电池模式原理框图
2.3.2.

--- Chunk 56 (length=627) ---
-03-12) 版权所有 © 华为技术有限公司 17
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 2 概述
图2-5 电池模式原理框图
2.3.2.

4 维修旁路模式
UPS工作在维修旁路模式时，电流经维修旁路线路，不再从主功率模块通过，此时
可对机柜内部线路进行维护。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 18
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 2 概述
图2-6 维修旁路模式原理框图
2.3.2.5 ECO 模式
ECO（Economic Control Operation）模式是UPS经济运行模式，这种模式可通过LCD
或Web界面设置。当旁路输入在ECO电压和频率范围内，且满足其他ECO供电条件
时，UPS优先旁路输出，逆变待机。当旁路源电压不在ECO电压范围内时，负载将由
旁路转向逆变供电。无论是旁路还是逆变供电，整流器都将处于开启状态并通过充电
器为电池充电。这种工作模式，可以获得更高的效率。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 19
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 2 概述
图2-7 ECO模式原理框图
需完成手动开机，确保逆变器处于待机状态，确保能量流图已经流到逆变器模块部分。

--- Chunk 57 (length=657) ---
0-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 2 概述
图2-7 ECO模式原理框图
需完成手动开机，确保逆变器处于待机状态，确保能量流图已经流到逆变器模块部分。

文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 20
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 2 概述
2.4 产品介绍
2.4.1 产品结构
图2-8 UPS5000-E-20K-HABBS正视图
（1）电源输入状态指示灯 （2）输入空开 （3）照明空开
（4）空调配电空开 （5）IT负载空开 （6）假面板
（7）UPS输入空开 （8）UPS维修旁路空开 （9）控制模块
（10）旁路模块 （11）功率模块 （12）监控显示模块
（13）配电监控板 （14）UPS输出空开
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 21
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 2 概述
图2-9 UPS5000-E-40K-HABBS正视图
（1）电源输入状态指示灯 （2）输入空开 （3）照明空开
（4）空调配电空开 （5）IT负载空开 （6）假面板
（7）UPS输入空开 （8）UPS维修旁路空开 （9）控制模块
（10）旁路模块 （11）功率模块 （12）监控显示模块
（13）配电监控板 （14）UPS输出空开
2.4.2 控制模块
2.4.2.

--- Chunk 58 (length=909) ---
（7）UPS输入空开 （8）UPS维修旁路空开 （9）控制模块
（10）旁路模块 （11）功率模块 （12）监控显示模块
（13）配电监控板 （14）UPS输出空开
2.4.2 控制模块
2.4.2.

1 简介
控制模块的标准配置是两块ECM（energy control module）、干接点卡和监控接口卡。四个卡均采用热拔插设计。干接点卡上方预留一个插框，可依据实际安装和使用情况
选配反灌保护卡或者干接点扩展卡中的一个。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 22

[TABLE]
 | 面板丝印 |  |  | 描述 | 
PARALLEL |  |  | 预留。 |  | 
BSC |  |  | BSC使用在双母线系统中，用于同步双母线系统中各
系统的输出频率和相位，以保证两条母线可以互相切
换。 |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 2 概述
图2-10 控制模块信号面板
（1）接地端 （2）并机接口1（预留） （3）BSC接口1
（4）ECM1就位开关 （5）ECM1指示灯 （6）并机接口2（预留）
（7）BSC接口2 （8）ECM2就位开关 （9）ECM2指示灯
（10）干接点卡 （11）干接点接口 （12）MDU接口
（13）RS485接口 （14）FE接口 （15）COM2接口
（16）COM1接口 （17）电池温度传感器接口 （18）选配卡插框盖板
2.4.2.2 ECM
控制模块包括主备两块ECM，每个卡对外有两个接口，上方是BSC接口，下方是预
留并机接口，如图2-11所示。
图2-11 ECM
BSC使用在双母线系统中，用于处理两个UPS系统的通信息，可热插拔。ECM功
能如表2-2所示。
表2-2 ECM功能
面板丝印 描述
PARALLEL 预留。
BSC BSC使用在双母线系统中，用于同步双母线系统中各
系统的输出频率和相位，以保证两条母线可以互相切
换。
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 23

--- Chunk 59 (length=620) ---
L 预留。
BSC BSC使用在双母线系统中，用于同步双母线系统中各
系统的输出频率和相位，以保证两条母线可以互相切
换。
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 23

[TABLE]
 | 指示灯 |  |  | 颜色 |  |  | 状态 |  |  | 说明 | 
NORMAL |  |  | 绿色 |  |  | 常亮 |  |  | 本ECM为主ECM |  | 
 |  |  |  |  |  | 0.5Hz闪烁 |  |  | 本ECM为备ECM，且当前处于就绪状
态 |  | 
 |  |  |  |  |  | 常灭 |  |  | 本ECM未就绪或者本ECM的CPLD升
级中 |  | 
 |  |  |  |  |  | 4Hz闪烁 |  |  | ECM的DSP在升级中或未配置 |  | 
ALM |  |  | 黄色 |  |  | 常亮 |  |  | ECM有次要告警，但不需要更换ECM |  | 
 |  |  |  |  |  | 常灭 |  |  | ECM无次要告警或ECM的DSP在升级
中 |  | 
FAULT |  |  | 红色 |  |  | 常亮 |  |  | ECM有紧急告警，且需要更换ECM |  | 
 |  |  |  |  |  | 常灭 |  |  | ECM无紧急告警或ECM的DSP在升级
中 |  | 
[/TABLE]

--- Chunk 60 (length=772) ---
常亮 |  |  | ECM有紧急告警，且需要更换ECM |  | 
 |  |  |  |  |  | 常灭 |  |  | ECM无紧急告警或ECM的DSP在升级
中 |  | 
[/TABLE]

[TABLE]
 | 接口丝印 |  |  | 信号描述 |  |  | 状态描述 |  |  | 初始状态 | 
BTG |  |  | 电池接地故障侦测信号接
口 |  |  |  闭合：电池接地
故障 |  |  | 断开 |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 2 概述
单机不需要并机线。
表2-3 指示灯说明
指示灯 颜色 状态 说明
NORMAL 绿色 常亮 本ECM为主ECM
0.5Hz闪烁 本ECM为备ECM，且当前处于就绪状
态
常灭 本ECM未就绪或者本ECM的CPLD升
级中
4Hz闪烁 ECM的DSP在升级中或未配置
ALM 黄色 常亮 ECM有次要告警，但不需要更换ECM
常灭 ECM无次要告警或ECM的DSP在升级
中
FAULT 红色 常亮 ECM有紧急告警，且需要更换ECM
常灭 ECM无紧急告警或ECM的DSP在升级
中
2.4.2.3 干接点卡
通过UPS干接点卡可以实现对电池系统（包括外置电池开关）的开关状态的检测和管
理，向外部装置提供告警信号及实现远程紧急关机等功能。
干接点卡控制信号接口如图2-12所示。
图2-12 干接点卡
干接点卡上的接口定义如表2-4所示。
表2-4 干接点卡控制信号接口功能对应表
接口丝印 信号描述 状态描述 初始状态
BTG 电池接地故障侦测信号接  闭合：电池接地 断开
口 故障
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 24

--- Chunk 61 (length=1288) ---
接口功能对应表
接口丝印 信号描述 状态描述 初始状态
BTG 电池接地故障侦测信号接  闭合：电池接地 断开
口 故障
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 24

[TABLE]
 | 接口丝印 |  |  | 信号描述 |  |  | 状态描述 |  |  | 初始状态 | 
0V |  |  | 二次侧信号地 |  |  |  断开：无电池接
地故障 |  |  |  |  | 
GEN |  |  | 油机模式侦测信号接口 |  |  |  闭合：油机模式
 断开：非油机模
式 |  |  | 断开 |  | 
0V |  |  | 二次侧信号地 |  |  |  |  |  |  |  | 
BCB_OL |  |  | BCB是否接入侦测信号接
口 |  |  |  接地：接入BCB
 悬空：未接入
BCB |  |  | 接地 |  | 
BCB_ST
A |  |  | 电池空开状态侦测信号接
口 |  |  |  闭合：电池空开
闭合
 断开：电池空开
断开 |  |  | 断开 |  | 
BCB_DR
V |  |  | 电池空开脱扣驱动，为
+12V时驱动脱扣 |  |  |  0V：不驱动BCB
脱扣
 12V：驱动BCB
脱扣 |  |  | 0V |  | 
BCB_0V |  |  | 二次侧信号地 |  |  |  |  |  |  |  | 
EPO_NO |  |  | 紧急关机接口，NO与
EPO_12V常开，该对信
号闭合时触发紧急关机 |  |  | 闭合EPO，触发紧
急关机 |  |  | 断开 |  | 
EPO_12V |  |  | +12V |  |  |  |  |  |  |  | 
EPO_NC |  |  | 紧急关机信号接口，NC
与EPO_12V常闭，该对
信号断开时触发紧急关机 |  |  | 断开EPO，触发紧
急关机 |  |  | 闭合 |  | 
EPO_12V |  |  | +12V |  |  |  |  |  |  |  | 
SWITCH
STATUS_
OUT |  |  | UPS输出开关状态侦测接
口 |  |  |  闭合：UPS输出
开关闭合
 断开：UPS输出
开关断开 |  |  | 闭合 |  | 
SWITCH
STATUS_
0V |  |  | 二次侧信号地 |  |  |  |  |  |  |  | 
SWITCH
STATUS_
MT |  |  | 维修开关状态侦测接口 |  |  |  断开：维修开关
闭合
 闭合：维修开关
断开 |  |  | 断开 |  | 
SWITCH
STATUS_
0V |  |  | 二次侧信号地 |  |  |  |  |  |  |  | 
SWITCH
STATUS_
BP |  |  | 旁路输入开关状态侦测接
口 |  |  |  闭合：旁路输入
开关闭合 |  |  | 闭合 |  | 
[/TABLE]

--- Chunk 62 (length=840) ---
|  |  |  | 
SWITCH
STATUS_
BP |  |  | 旁路输入开关状态侦测接
口 |  |  |  闭合：旁路输入
开关闭合 |  |  | 闭合 |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 2 概述
接口丝印 信号描述 状态描述 初始状态
0V 二次侧信号地  断开：无电池接
地故障
GEN 油机模式侦测信号接口  闭合：油机模式 断开
0V 二次侧信号地  断开：非油机模
式
BCB_OL BCB是否接入侦测信号接  接地：接入BCB 接地
口
 悬空：未接入
BCB
BCB_ST 电池空开状态侦测信号接  闭合：电池空开 断开
A 口 闭合
 断开：电池空开
断开
BCB_DR 电池空开脱扣驱动，为  0V：不驱动BCB 0V
V +12V时驱动脱扣 脱扣
BCB_0V 二次侧信号地  12V：驱动BCB
脱扣
EPO_NO 紧急关机接口，NO与 闭合EPO，触发紧 断开
EPO_12V常开，该对信 急关机
号闭合时触发紧急关机
EPO_12V +12V
EPO_NC 紧急关机信号接口，NC 断开EPO，触发紧 闭合
与EPO_12V常闭，该对 急关机
信号断开时触发紧急关机
EPO_12V +12V
SWITCH UPS输出开关状态侦测接  闭合：UPS输出 闭合
STATUS_ 口 开关闭合
OUT
 断开：UPS输出
SWITCH 二次侧信号地 开关断开
STATUS_
0V
SWITCH 维修开关状态侦测接口  断开：维修开关 断开
STATUS_ 闭合
MT
 闭合：维修开关
SWITCH 二次侧信号地 断开
STATUS_
0V
SWITCH 旁路输入开关状态侦测接  闭合：旁路输入 闭合
STATUS_ 口 开关闭合
BP
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 25

--- Chunk 63 (length=855) ---

STATUS_
0V
SWITCH 旁路输入开关状态侦测接  闭合：旁路输入 闭合
STATUS_ 口 开关闭合
BP
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 25

[TABLE]
 | 接口丝印 |  |  | 信号描述 |  |  | 状态描述 |  |  | 初始状态 | 
SWITCH
STATUS_
0V |  |  | 二次侧信号地 |  |  |  断开：旁路输入
开关断开 |  |  |  |  | 
SPD |  |  | 输入交流防雷器状态侦测
接口 |  |  |  闭合：输入交流
防雷器正常
 断开：输入交流
防雷器失效 |  |  | 闭合 |  | 
0V |  |  | 二次侧信号地 |  |  |  |  |  |  |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 2 概述
接口丝印 信号描述 状态描述 初始状态
SWITCH 二次侧信号地  断开：旁路输入
STATUS_ 开关断开
0V
SPD 输入交流防雷器状态侦测  闭合：输入交流 闭合
接口 防雷器正常
0V 二次侧信号地  断开：输入交流
防雷器失效
 干接点卡接口只有通过软件设置之后才能生效，未使用的干接点信号需要在软件中设置为禁
用状态。
 EPO状态接口根据实际使用选择常开或常闭接口。
 信号线必须为双重绝缘绞线电缆，如果长度达25m～50m的时候，截面积需为0.5mm2～
1.5mm2。
2.4.2.4 监控接口卡
监控接口卡主要是给监控显示模块提供对外的部分接口以及部分检测和控制功能。监
控接口卡提供FE接口、电池温度检测接口和网管接口。监控显示模块主要实现UPS
系统的运行状态监控、参数设置、命令下发、信息上报等功能，并将UPS关键信息和
参数通过人机界面呈现给客户。
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 26

--- Chunk 64 (length=619) ---
主要实现UPS
系统的运行状态监控、参数设置、命令下发、信息上报等功能，并将UPS关键信息和
参数通过人机界面呈现给客户。
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 26

[TABLE]
 | 端口 |  |  | 面板丝印 |  |  | 信号描述 | 
DO_1 |  |  | NO |  |  | DO_1表示告警输出，默认为紧急告警，可设置为
次要告警、旁路供电、电池供电、电池低压。 |  | 
 |  |  | COM |  |  |  |  | 
DO_2 |  |  | NO |  |  | DO_2表示告警输出，默认为次要告警，可设置为
紧急告警、旁路供电、电池供电、电池低压。 |  | 
 |  |  | COM |  |  |  |  | 
DO_3 |  |  | NO |  |  | DO_3表示告警输出，默认为旁路供电，可设置为
紧急告警、次要告警、电池供电、电池低压。 |  | 
 |  |  | COM |  |  |  |  | 
DO_4 |  |  | NO |  |  | DO_4表示告警输出，默认为电池供电，可设置为
紧急告警、次要告警、旁路供电、电池低压。 |  | 
 |  |  | COM |  |  |  |  | 
DB26 |  |  | MDU |  |  | 内含FE、RS485、I2C、CAN等信号。 |  | 
[/TABLE]

--- Chunk 65 (length=806) ---
低压。 |  | 
 |  |  | COM |  |  |  |  | 
DB26 |  |  | MDU |  |  | 内含FE、RS485、I2C、CAN等信号。 |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 2 概述
 FE网口与RS485通信口外观相同，故在连接相关通信线缆时要仔细核对丝印，避
免接错。若连接FE网口的线缆错接到RS485通信口，则会导致Web无法连接及监
控显示模块通讯失败。反之，若连接RS485通信口的线缆错接到FE网口，同样会
导致RS485通讯无法连接。
 若监控显示模块通讯失败，LCD上会显示“通讯失败”字样，且不能被切换到其他
界面，同时蜂鸣器长鸣，故障指示灯红灯常亮；故障排除后，监控显示界面可自动
恢复正常，告警解除。
 干接点信号只有在设置后才能生效，有未使用的干接点信号也要通过监控设置为未
用状态。
图2-13 监控接口卡
DO_1～DO_4可满足最大电压和电流为30V DC/1A或60V DC/0.5A的需求。
表2-5 监控接口卡接口定义
端口 面板丝印 信号描述
DO_1 NO DO_1表示告警输出，默认为紧急告警，可设置为
次要告警、旁路供电、电池供电、电池低压。
COM
DO_2 NO DO_2表示告警输出，默认为次要告警，可设置为
紧急告警、旁路供电、电池供电、电池低压。
COM
DO_3 NO DO_3表示告警输出，默认为旁路供电，可设置为
紧急告警、次要告警、电池供电、电池低压。
COM
DO_4 NO DO_4表示告警输出，默认为电池供电，可设置为
紧急告警、次要告警、旁路供电、电池低压。
COM
DB26 MDU 内含FE、RS485、I2C、CAN等信号。
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 27

--- Chunk 66 (length=1052) ---
可设置为
紧急告警、次要告警、旁路供电、电池低压。
COM
DB26 MDU 内含FE、RS485、I2C、CAN等信号。
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 27

[TABLE]
 | 端口 |  |  | 面板丝印 |  |  | 信号描述 | 
电池温度 |  |  | B_TEMP |  |  | 接室内蓄电池温度传感器。 |  | 
南向通信口1 |  |  | COM1 |  |  |  支持协议：Modbus-RTU。
 接环境温湿度传感器，2线制。 |  | 
南向通信口2 |  |  | COM2 |  |  |  支持协议：Modbus-RTU。
 接南向设备。 |  | 
网口 |  |  | FE |  |  |  支持协议：Modbus-TCP，HTTPS，SNMP。
 网口，与PC网口相连。 |  | 
北向通信口 |  |  | RS485 |  |  |  支持协议：Modbus-RTU。
 接北向网管设备，2线制。 |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 2 概述
端口 面板丝印 信号描述
电池温度 B_TEMP 接室内蓄电池温度传感器。
南向通信口1 COM1  支持协议：Modbus-RTU。
 接环境温湿度传感器，2线制。
南向通信口2 COM2  支持协议：Modbus-RTU。
 接南向设备。
网口 FE  支持协议：Modbus-TCP，HTTPS，SNMP。
 网口，与PC网口相连。
北向通信口 RS485  支持协议：Modbus-RTU。
 接北向网管设备，2线制。
 信号电缆必须为双重绝缘绞线电缆，当长度达25m～50m时，截面积需为0.5mm2～
1.5mm2。
 RS485线缆和FE线缆需要采用屏蔽线。
2.4.3 MDU
UPS的监控显示模块位于机柜的前门上。通过操作监控显示模块，可以实现对UPS的
操作控制、运行状态查看、参数设置、告警查看等功能。监控显示模块按功能可分为
两部分：状态指示灯、液晶触摸屏。
图2-14 监控显示模块
（1）状态指示灯 （2）液晶触摸屏
监控显示屏幕使用的是工业电阻屏，需要稍微用力点击。建议用指甲点击，受力面积小，压力
大，准确率高，响应快。
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 28

--- Chunk 67 (length=691) ---
2）液晶触摸屏
监控显示屏幕使用的是工业电阻屏，需要稍微用力点击。建议用指甲点击，受力面积小，压力
大，准确率高，响应快。
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 28

[TABLE]
 | 状态 |  |  | 指示灯颜色 |  |  | 含义 | 
亮 |  |  | 红色 |  |  | UPS面板有紧急告警，并伴有蜂鸣器长鸣。 |  | 
 |  |  | 黄色 |  |  | UPS面板有次要告警，并伴有蜂鸣器间歇蜂鸣
（2Hz）。 |  | 
 |  |  | 绿色 |  |  | UPS运行正常或有提示告警。 |  | 
灭 |  |  | - |  |  | UPS面板掉电。 |  | 
[/TABLE]

[TABLE]
 | 序号 |  |  | 接口名称 |  |  | 说明 | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 2 概述
图2-15 点击触摸屏
表2-6 指示灯状态
状态 指示灯颜色 含义
亮 红色 UPS面板有紧急告警，并伴有蜂鸣器长鸣。
黄色 UPS面板有次要告警，并伴有蜂鸣器间歇蜂鸣
（2Hz）。
绿色 UPS运行正常或有提示告警。
灭 - UPS面板掉电。
非ECO模式旁路供电情况下LCD面板上的指示灯显示黄色。
MDU显示屏接口主要分布在显示屏的侧面。
图2-16 MDU显示屏接口
表2-7 MDU显示屏接口说明
序号 接口名称 说明
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 29

--- Chunk 68 (length=1035) ---
DU显示屏接口主要分布在显示屏的侧面。
图2-16 MDU显示屏接口
表2-7 MDU显示屏接口说明
序号 接口名称 说明
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 29

[TABLE]
 | 序号 |  |  | 接口名称 |  |  | 说明 | 
1 |  |  | MUS05A（DB26） |  |  | 连接监控显示模块和监控接口卡 |  | 
2 |  |  | FE |  |  | 网口，用户Web服务的连接和SNMP
组网 |  | 
3 |  |  | CAN |  |  | 预留 |  | 
4 |  |  | RS485_1 |  |  | 预留 |  | 
5 |  |  | USB Host |  |  | U盘接口，用于LUI在线升级和配置升
级 |  | 
6 |  |  | RST |  |  | 监控显示模块的重启开关 |  | 
7 |  |  | SD |  |  | 预留 |  | 
8 |  |  | 拨码开关 |  |  | 可通过拨码组合和特定按键实现特定功
能，控制监控并机CAN通讯匹配电阻 |  | 
[/TABLE]

[TABLE]
 | 选配件 |  |  | 功能 | 
BSC线缆 |  |  | 用于双母线系统母线同步信号传输。 |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 2 概述
序号 接口名称 说明
1 MUS05A（DB26） 连接监控显示模块和监控接口卡
2 FE 网口，用户Web服务的连接和SNMP
组网
3 CAN 预留
4 RS485_1 预留
5 USB Host U盘接口，用于LUI在线升级和配置升
级
6 RST 监控显示模块的重启开关
7 SD 预留
8 拨码开关 可通过拨码组合和特定按键实现特定功
能，控制监控并机CAN通讯匹配电阻
2.5 选配件
选配件 功能
BSC线缆 用于双母线系统母线同步信号传输。
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 30

[TABLE]
 | 工具仪表 |  |  |  | 
电动叉车 |  | 手动叉车 | 人字梯 | 橡胶锤 | 
冲击钻、钻头Φ16 |  | 手电钻 | 相序表 | 热风枪 | 
斜口钳 |  | 压线钳 | 剥线钳 | 液压钳 | 
[/TABLE]

--- Chunk 69 (length=629) ---
电动叉车 |  | 手动叉车 | 人字梯 | 橡胶锤 | 
冲击钻、钻头Φ16 |  | 手电钻 | 相序表 | 热风枪 | 
斜口钳 |  | 压线钳 | 剥线钳 | 液压钳 | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
3
安装
3.1 安装准备
3.1.1 工具仪表准备
安装工具需绝缘处理，以免触电。
介绍安装操作之前需要准备的工具和仪表。
表3-1 准备工具及仪表
工具仪表
电动叉车 手动叉车 人字梯 橡胶锤
冲击钻、钻头Φ16 手电钻 相序表 热风枪
斜口钳 压线钳 剥线钳 液压钳
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 31

[TABLE]
 | 工具仪表 |  |  |  | 
钳流表 |  | 万用表 | 扎线带 | 水平尺 | 
绝缘胶布 |  | 棉布 | 标签纸 | 电工刀 | 
防静电手套 |  | 防护手套 | 绝缘手套 | 绝缘防护鞋 | 
力矩螺丝刀 |  | 绝缘活动扳手 | 内六角扳手 | 毛刷 | 
一字螺丝刀
（2mm～5mm） |  | 十字螺丝刀
（M3/M4/M5/M6/M
8） | 绝缘力矩扳手
（M6/M8/M12/M16
） | 热缩套管 | 
[/TABLE]

[TABLE]
 | 型号 |  |  | 重量 |  |  | 尺寸（高×宽×深） | 
[/TABLE]

--- Chunk 70 (length=626) ---
| 绝缘力矩扳手
（M6/M8/M12/M16
） | 热缩套管 | 
[/TABLE]

[TABLE]
 | 型号 |  |  | 重量 |  |  | 尺寸（高×宽×深） | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
工具仪表
钳流表 万用表 扎线带 水平尺
绝缘胶布 棉布 标签纸 电工刀
防静电手套 防护手套 绝缘手套 绝缘防护鞋
力矩螺丝刀 绝缘活动扳手 内六角扳手 毛刷
一字螺丝刀 十字螺丝刀 绝缘力矩扳手 热缩套管
（2mm～5mm） （M3/M4/M5/M6/M （M6/M8/M12/M16
8） ）
本表只列出安装接线所使用的通用工具，其它专业工具请参考各单部件手册，现场技术人员请根
据情况酌情增减。
3.1.2 场所规划
3.1.2.1 UPS 重量和尺寸
表3-2 UPS重量
型号 重量 尺寸（高×宽×深）
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 32

[TABLE]
 | 型号 |  |  | 重量 |  |  | 尺寸（高×宽×深） | 
UPS5000-E-20K-
HABBS |  |  | 315kg |  |  | 2000mm×600mm×1100mm |  | 
UPS5000-E-40K-
HABBS |  |  | 350kg |  |  |  |  | 
[/TABLE]

--- Chunk 71 (length=959) ---
| 315kg |  |  | 2000mm×600mm×1100mm |  | 
UPS5000-E-40K-
HABBS |  |  | 350kg |  |  |  |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
型号 重量 尺寸（高×宽×深）
UPS5000-E-20K- 315kg 2000mm×600mm×1100mm
HABBS
UPS5000-E-40K- 350kg
HABBS
图3-1 尺寸
3.1.2.2 安装环境
 请勿将UPS安装在超出环境指标的高、低温或潮湿场所。
 UPS应远离水源、热源和易燃易爆物品。避免将UPS安装在有阳光直射、粉尘、
挥发性气体、腐蚀性物质和盐份过高的环境中。
 严禁将UPS安装在具有金属导电型尘埃的工作环境中。
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 33

[TABLE]
 | 项目 |  |  |  |  | 说明 | 
交流输入 |  | 输入电流（A） |  |  | 160 |  | 
 |  | 推荐线径（mm2） | L1 |  | 4×70 |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
 阀控式密封铅酸蓄电池工作的最佳温度是20℃～30℃，在温度高于30℃环境中工
作会降低电池使用寿命，在温度低于20℃环境中工作会缩短电池备电时间。
3.1.2.3 空间预留
如图3-2所示，机柜周围需预留一定的操作及通风空间：
 前面需预留至少800mm的通风及操作空间。
 后面需预留至少800mm的通风及操作空间。
 顶部需预留至少500mm的操作空间。
图3-2 预留空间（单位：mm）
3.1.3 功率电缆的准备
UPS属于大漏电流设备，不推荐配置带有漏电保护功能的空开。
表中的电流值针对的是额定电压为380V时的数据。
表3-3 功率线缆推荐线径
项目 说明
交流输入 输入电流（A） 160
推荐线径（mm2） L1 4×70
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 34

--- Chunk 72 (length=920) ---
V时的数据。
表3-3 功率线缆推荐线径
项目 说明
交流输入 输入电流（A） 160
推荐线径（mm2） L1 4×70
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 34

[TABLE]
 | 项目 |  |  |  |  | 说明 | 
 |  |  | L2 |  |  |  | 
 |  |  | L3 |  |  |  | 
 |  |  | N |  |  |  | 
电池 |  | 推荐线缆（mm2） | + |  | 3×70 |  | 
 |  |  | N |  |  |  | 
 |  |  | - |  |  |  | 
地线 |  | 推荐线缆（mm2） | PE |  | 35 |  | 
[/TABLE]

[TABLE]
 | 项目 |  |  |  | 线缆规格 | 
风冷空调室内机和室外机（仅制
冷）
推荐线径（mm2） |  | L1 |  | （5×6）+（5×2.5） |  | 
 |  | L2 |  |  |  | 
 |  | L3 |  |  |  | 
 |  | N |  |  |  | 
 |  | PE |  |  |  | 
风冷空调室内机和室外机（加热
加湿）
推荐线径（mm2） |  | L1 |  | （5×10）+（5×2.5） |  | 
 |  | L2 |  |  |  | 
 |  | L3 |  |  |  | 
 |  | N |  |  |  | 
 |  | PE |  |  |  | 
照明系统
推荐线径（mm2） |  | L |  | 3×2.5 |  | 
 |  | N |  |  |  | 
 |  | PE |  |  |  | 
IT负载（40A）
推荐线径（mm2） |  | L |  | 3×6 |  | 
 |  | N |  |  |  | 
 |  | PE |  |  |  | 
IT负载（63A）
推荐线径（mm2） |  | L |  | 2×（3×10） |  | 
 |  | N |  |  |  | 
 |  | PE |  |  |  | 
[/TABLE]

--- Chunk 73 (length=822) ---
 | 
IT负载（63A）
推荐线径（mm2） |  | L |  | 2×（3×10） |  | 
 |  | N |  |  |  | 
 |  | PE |  |  |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
项目 说明
L2
L3
N
电池 推荐线缆（mm2） + 3×70
N
-
地线 推荐线缆（mm2） PE 35
表3-4 输出线缆推荐线径
项目 线缆规格
风冷空调室内机和室外机（仅制 L1 （5×6）+（5×2.5）
冷）
L2
推荐线径（mm2）
L3
N
PE
风冷空调室内机和室外机（加热 L1 （5×10）+（5×2.5）
加湿）
L2
推荐线径（mm2）
L3
N
PE
照明系统 L 3×2.5
推荐线径（mm2）
N
PE
IT负载（40A） L 3×6
推荐线径（mm2）
N
PE
IT负载（63A） L 2×（3×10）
推荐线径（mm2）
N
PE
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 35

[TABLE]
 | 接口说明 |  |  | 连接方式 |  |  | 螺栓规格 |  |  | 螺栓孔径 |  |  | 螺栓长度 |  |  | 扭力力矩 | 
交流输入 |  |  | 电缆压接
OT/DT端子 |  |  | M10 |  |  | 11mm |  |  | 30mm |  |  | 26N m |  | 
电池输入 |  |  | 电缆压接
OT/DT端子 |  |  | M10 |  |  | 压铆 |  |  | 30mm |  |  | 26N m |  | 
保护地 |  |  | 电缆压接
OT/DT端子 |  |  | M10 |  |  | 压铆 |  |  | 30mm |  |  | 26N m |  | 
[/TABLE]

--- Chunk 74 (length=700) ---
6N m |  | 
保护地 |  |  | 电缆压接
OT/DT端子 |  |  | M10 |  |  | 压铆 |  |  | 30mm |  |  | 26N m |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
电缆的选型、架接、走线必须遵循当地法规和规范。当外界条件变化时，如敷设方式或者环境温度等，需参考IEC-60364-5-52或者当地相关规范进
行验证。对于400V额定电压，电流值需乘以0.95；对于415V额定电压，电流值需乘以0.92。主要负载为非线性负载时，N线截面需要增大到1.5～1.7倍。推荐线缆只适用于以下使用条件：
 敷设方式：单层敷设在梯架或夹板上（IEC60364-5-52中F）。 环境温度：30℃。 交流电压损失小于3％，直流电压损失小于1%。 90℃铜导体软电缆，单芯或多芯。 建议交流电缆长度不大于30ｍ，直流电缆长度不大于40ｍ。表3-5 40kVA功率线缆端子要求
接口说明 连接方式 螺栓规格 螺栓孔径 螺栓长度 扭力矩
交流输入 电缆压接 M10 11mm 30mm 26N m
OT/DT端子
电池输入 电缆压接 M10 压铆 30mm 26N m
OT/DT端子
保护地 电缆压接 M10 压铆 30mm 26N m
OT/DT端子
3.1.4 搬运及开箱检查
背景信息
 UPS必须由受过专业培训的专人搬运。可使用叉车将固定在木板上装有UPS的箱子
从车上卸下进行安置。 为了避免翻倒，请在移动前用绳索将装有UPS的箱子固定在叉车上。

--- Chunk 75 (length=652) ---
.4 搬运及开箱检查
背景信息
 UPS必须由受过专业培训的专人搬运。可使用叉车将固定在木板上装有UPS的箱子
从车上卸下进行安置。 为了避免翻倒，请在移动前用绳索将装有UPS的箱子固定在叉车上。

 需小心移动UPS，任何撞击或者跌落都可能会造成UPS损坏。一旦将箱子安置下
来，要小心卸下包装，避免划伤UPS。拆装过程中需要保持UPS的稳定。 如果UPS安装环境较差，且拆除包装后需要长期存放，请做好防尘处理措施，建议
使用UPS原配塑料外套包好UPS。操作步骤
步骤 1 使用叉车将UPS运输到指定地点。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 36
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
步骤 2 拆除UPS外包装。步骤 3 确认UPS完好后，拆除固定机柜和栈板的L型弯角件，并将两块滑板卡接在栈板的端
部位置。图3-3 拆除L型弯角件
确保滑板卡接牢固可靠，否则可能导致卸载UPS时滑板移位。步骤 4 用活动扳手上调四个地脚螺栓至最高处。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 37
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
图3-4 上调地脚
----结束
3.2 单机安装
3.2.1 安装 UPS 机柜
紧固安装
步骤 1 确定好机柜安装位置，根据图纸或划线模板在安装面上画好安装孔位。

--- Chunk 76 (length=678) ---
 2.0, 武汉工行) 3 安装
图3-4 上调地脚
----结束
3.2 单机安装
3.2.1 安装 UPS 机柜
紧固安装
步骤 1 确定好机柜安装位置，根据图纸或划线模板在安装面上画好安装孔位。

文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 38
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
图3-5 安装孔位
步骤 2 打孔并安装膨胀管。1.用冲击钻在水泥地面打孔，打孔深度在52mm至60mm之间。2.将膨胀螺栓略微拧紧，垂直放入孔中。用橡胶锤敲打膨胀螺栓直至膨胀管全部进
入孔内。3.预拧紧膨胀螺栓。4.拧出螺栓，取下弹垫和平垫。图3-6 打孔并安装膨胀管
（1）M12螺栓 （2）弹垫 （3）平垫
（4）膨胀管 （5）膨胀螺母 （6）水泥地面
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 39
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
步骤 3 利用UPS自带滚轮，将UPS沿滑板滑下，推动至安装位置。步骤 4 根据实际情况，悬空滚轮，操作步骤参考无紧固安装的步骤1～步骤2。步骤 5 打开机柜的前门和后门。步骤 6 依次将平垫、弹垫和M12×115的膨胀螺栓放入机柜安装孔。步骤 7 拧紧膨胀螺栓，固定机柜。图3-7 紧固膨胀螺栓
----结束
无紧固安装
步骤 1 调UPS机柜底部的四个地脚螺栓，直至UPS机柜底部四个滚轮均悬空，支撑地脚完全
支撑机柜。

--- Chunk 77 (length=668) ---
放入机柜安装孔。步骤 7 拧紧膨胀螺栓，固定机柜。图3-7 紧固膨胀螺栓
----结束
无紧固安装
步骤 1 调UPS机柜底部的四个地脚螺栓，直至UPS机柜底部四个滚轮均悬空，支撑地脚完全
支撑机柜。

文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 40
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
图3-8 悬空滚轮
步骤 2 用水平尺检查机柜是否水平，如果不水平，则继续调整支撑地脚直到UPS达到水平状
态。----结束
防静电地板场景
当机房内铺设有防静电地板时，需要使用支架安装UPS，支架高度由防静电地板与地
面的高度决定。步骤 1 搬运UPS，将UPS抬上支架，使UPS的安装孔对准支架的安装孔。步骤 2 通过地脚螺栓及水平尺对UPS进行水平校正。 UPS调平过程中，不要只调节一个地脚螺栓的高度，尽量四个地脚螺栓协调节，
以免UPS倾斜造成UPS损坏。 调平机柜时需先利用卷尺测量，保证机柜顶部到地板高度达到2000mm（+3mm）。 不可将地脚螺栓拆下，以免在需要使用时造成大量返工。步骤 3 将4个M12的组合螺栓插入UPS和支架的安装孔并拧紧。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 41
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
图3-9 调平、拧紧螺栓
（1）地脚螺栓 （2）固定螺栓 （3）水平尺
----结束
3.2.

--- Chunk 78 (length=648) ---
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
图3-9 调平、拧紧螺栓
（1）地脚螺栓 （2）固定螺栓 （3）水平尺
----结束
3.2.

2 安装尾框
背景信息
尾框可将UPS深度扩展至1200mm，其物料编码为21242025。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 42
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
图3-10 尾框安装完成效果
（1）尾框
操作步骤
步骤 1 通过测量UPS后门附件位置确定尾框附件安装位置，将尾框附件通过8颗M5自攻螺
钉固定在尾框上。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 43
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
图3-11 安装尾框附件
步骤 2 将尾框上封板通过4颗M5自攻螺钉固定在尾框上。尾框上封板有两块，此步骤安装的尾框上封板上有缺口。图3-12 尾框上封板外观
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 44
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
图3-13 安装尾框上封板
步骤 3 打开UPS后门，并将后门拆下。拆卸机柜后门时，请注意同时将机柜与后门间的接地线缆从机柜上拆下。

--- Chunk 79 (length=672) ---
kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
图3-13 安装尾框上封板
步骤 3 打开UPS后门，并将后门拆下。拆卸机柜后门时，请注意同时将机柜与后门间的接地线缆从机柜上拆下。

文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 45
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
图3-14 拆除机柜后门
步骤 4 拆除UPS后门上的门铰链和并柜件以及地线。请注意保存好拆下的门铰链和并柜件，后面的安装将会使用这些附件。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 46
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
图3-15 拆除后门安装附件
步骤 5 将尾框搬至机柜后门，调节尾框与机柜同高。步骤 6 使用8颗M5自攻螺钉将尾框与UPS进行固定。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 47
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
 尾框上下孔位均能对齐后，再紧固螺钉。 尾框上有地脚螺栓的一端对应机柜底部位置。图3-16 固定尾框
步骤 7 将步骤4中拆下的铰链和并柜件平行移至尾框对应位置进行安装。步骤 8 将机柜后门重新安装在已完成安装的UPS尾框上。机柜后门安装完成后，请注意将机柜与机柜后门的接地线缆连接到位。----结束
3.2.

--- Chunk 80 (length=692) ---
 将步骤4中拆下的铰链和并柜件平行移至尾框对应位置进行安装。步骤 8 将机柜后门重新安装在已完成安装的UPS尾框上。机柜后门安装完成后，请注意将机柜与机柜后门的接地线缆连接到位。----结束
3.2.

3 安装电池
背景信息
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 48
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
 安装电池前，请仔细阅读电池相关安全注意事项，并获取随电池发货的蓄电池安装
指导书，按照指导书进行电池操作。 请将电池正确放置，避免受到振动和冲击。 安装电池时，请从底层开始逐层往上进行，以防重心过高倾倒。操作步骤
步骤 1 安装电池柜和蓄电池。安装方法请参见随电池发货的蓄电池安装指导书。----结束
3.2.4 UPS 接线方法参考
背景信息
 制作线缆时，务必远离机柜，避免线缆碎屑不小心进入机柜，引起上电打火造成人
身伤害及设备损害。 安装线缆完毕后，请及时清理机柜顶部、底部、铜排接线等位置。务必保障机柜内
和四周无积尘和碎屑。 用户现场制作端子，剥线时铜线的长度应与端子紧固导体部分等长。操作步骤
步骤 1 将线缆布放到机柜中并绑扎到就近的梁上。步骤 2 将线缆拉到需要连接的铜排上，确定线缆长度做好剪线位置标记。步骤 3 将已做好标记的线缆拉出柜外，从剪线位置剪断多余线缆，剥线并压接端子。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 49
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

--- Chunk 81 (length=633) ---
外，从剪线位置剪断多余线缆，剥线并压接端子。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 49
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

0, 武汉工行) 3 安装
图3-17 机柜外制作线缆端子
根据实际情况选择走线路径，图示仅作参考。步骤 4 将已压接好端子的线缆接到对应的铜排上。步骤 5 清理机柜内杂物。----结束
3.2.5 敷设线缆
3.2.5.1 拆除防鼠网和防护板
操作步骤
步骤 1 拆除机柜上方的防鼠网和过线护板。图3-18 拆除防鼠网
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 50
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
图3-19 拆除过线护板
步骤 2 打开后门，拆除机柜后方的绝缘防护板。图3-20 拆除绝缘防护板
----结束
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 51
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
3.2.5.2 连接地线
背景信息
 接线前，请确认所有UPS的输入开关都处于断开状态。 接地线缆数量需要根据功率电缆的准备进行配置，下文接线图只作示意。操作步骤
步骤 1 连接机柜保护地线。图3-21 连接机柜保护地线
步骤 2 连接机柜等电位接地线。

--- Chunk 82 (length=688) ---
UPS的输入开关都处于断开状态。 接地线缆数量需要根据功率电缆的准备进行配置，下文接线图只作示意。操作步骤
步骤 1 连接机柜保护地线。图3-21 连接机柜保护地线
步骤 2 连接机柜等电位接地线。

文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 52
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
图3-22 连接机柜等电位接地线
----结束
3.2.5.3 连接交流输入线缆
操作步骤
步骤 1 将交流输入线缆依次连接至UPS机柜上的输入端子L1、L2、L3和N上。图3-23 连接交流输入线缆
----结束
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 53
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
3.2.5.4 连接交流输出线缆
UPS输出接线顺序由内而外，由上到下，依次连接客户端子PE线、N线、L线。图3-24 连接客户端子输出线
（1）IT与空调输出线缆 （2）照明输出线缆
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 54
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
图3-25 连接输出N线和PE线
3.2.5.5 连接电池线缆
背景信息
 电池组电压有致命危险，连接线缆时请遵守安全注意事项。 接线时，确保电池组到电池开关、开关到UPS端子之间的线缆连接的极性正确，切
勿接反。

--- Chunk 83 (length=701) ---
出N线和PE线
3.2.5.5 连接电池线缆
背景信息
 电池组电压有致命危险，连接线缆时请遵守安全注意事项。 接线时，确保电池组到电池开关、开关到UPS端子之间的线缆连接的极性正确，切
勿接反。

操作步骤
步骤 1 将电池线缆连接至UPS机柜上的电池端子+、-及N上。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 55
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
图3-26 连接电池线缆
步骤 2 从正负电池组中间连接点引出电池N线。以40节电池的电池组为例，正、负电池组平均分配，各20节电池，从正、负电池中
间连接点引出的参考电位即为电池N线。图3-27 电池N线
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 56
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
接线结束后需要用波纹管保护线缆。----结束
3.2.5.6 连接控制线缆
操作步骤
步骤 1 敷设控制线缆。线缆就近绑扎固定在机柜上。图3-28 敷设控制线缆示意图
----结束
连接远程 EPO
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 57
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
 华为公司不提供急停按钮和线缆，需在安装前自行准备好开关和线缆，对接线缆推
荐采用22AWG线。 为避免误操作，急停按钮需有防误操作盖板保护，连接线缆需穿管保护。

--- Chunk 84 (length=674) ---
 2.0, 武汉工行) 3 安装
 华为公司不提供急停按钮和线缆，需在安装前自行准备好开关和线缆，对接线缆推
荐采用22AWG线。 为避免误操作，急停按钮需有防误操作盖板保护，连接线缆需穿管保护。

将准备好的急停按钮用线缆连接到机柜的干接点卡的接口上，常闭状态如图3-29所
示，常开状态如图3-30所示。使用EPO的常闭状态时，需先拆除连接在EPO_NC和EPO_12V之间的跳线，当断开EPO开关
时，触发紧急停机。使用EPO常开状态时，需要保留EPO_NC和EPO_12V之间的跳线，当闭
合EPO开关时，触发紧急停机。图3-29 EPO常闭状态连接示意图
图3-30 EPO常开状态连接示意图
连接通信线
步骤 1 将线缆一端连接到UPS监控接口卡的FE接口，另一端连接到智能ETH插座的任意
POE接口，如图3-31所示。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 58
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
图3-31 连接通信线
----结束
3.2.5.7 装回防鼠网和防护板
操作步骤
步骤 1 根据实际需要可选择在拆下的防鼠网上打孔后再装回机柜。步骤 2 将过线护板装回机柜。步骤 3 将机柜后方拆除的绝缘防护板装回机柜。----结束
3.2.6 安装辅助配电模块
操作步骤
步骤 1 拆除UPS机柜23U～26U的假面板。步骤 2 将辅助配电模块推入UPS机柜23U～25U内，并用螺丝刀拧紧左右挂耳上的4颗螺钉
进行固定。

--- Chunk 85 (length=694) ---
--结束
3.2.6 安装辅助配电模块
操作步骤
步骤 1 拆除UPS机柜23U～26U的假面板。步骤 2 将辅助配电模块推入UPS机柜23U～25U内，并用螺丝刀拧紧左右挂耳上的4颗螺钉
进行固定。

文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 59
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
图3-32 安装辅助配电模块
步骤 3 装回UPS机柜26U处的假面板。步骤 4 安装辅助配电模块接地线，推荐线径6mm2。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 60
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
图3-33 安装接地线
步骤 5 安装辅助配电模块交流输入线，推荐线径6mm2。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 61
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
图3-34 安装交流输入线
步骤 6 安装辅助配电模块交流输出线，推荐线径6mm2。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 62
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
图3-35 安装交流输出线
----结束
3.3 并柜（可选）
操作步骤
步骤 1 将UPS前后门打开。使用活动扳手拧地脚螺栓调节UPS高度，如图3-36所示。

--- Chunk 86 (length=636) ---
UPS 2.0, 武汉工行) 3 安装
图3-35 安装交流输出线
----结束
3.3 并柜（可选）
操作步骤
步骤 1 将UPS前后门打开。使用活动扳手拧地脚螺栓调节UPS高度，如图3-36所示。

配合
使用水平尺调平。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 63
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
图3-36 调平地脚示意图
步骤 2 将UPS并柜件从机架上拆下，如图3-37所示。步骤 3 在前门并联位置使用螺钉固定UPS并柜件，如图3-37所示。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 64
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
图3-37 UPS并柜示意图
步骤 4 按照相同的方法使用螺钉和UPS并柜件将后门并联位置拧紧固定。处于中间位置UPS，前门、后门各有四个并柜点；处于列头位置UPS，前门、后门各有两个并
柜点。步骤 5 按照以上方法完成所有UPS的并柜。在并柜时须保证所有柜体上表面在同一水平面。步骤 6 使用套筒扳手固定螺栓。----结束
3.4 双母线系统安装
3.4.1 连接功率线缆
操作步骤
步骤 1 参考单机安装，将各双母线系统的单机分别接地，连接好功率线缆与电池线缆。步骤 2 双母线系统线缆连接，原理框图和连线示意图分别如下。

--- Chunk 87 (length=715) ---
3.4 双母线系统安装
3.4.1 连接功率线缆
操作步骤
步骤 1 参考单机安装，将各双母线系统的单机分别接地，连接好功率线缆与电池线缆。步骤 2 双母线系统线缆连接，原理框图和连线示意图分别如下。

文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 65
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
图3-38 双母线系统原理框图
图3-39 双母线系统连线示意图
（1）输入线缆 （2）电池线缆 （3）输出线缆
----结束
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 66

[TABLE]
 | 序号 |  |  | 检查项目 |  |  | 验收标准 | 
01 |  |  | UPS安装紧固 |  |  | UPS紧固安装，不会因振动而倾倒。 |  | 
02 |  |  | 并柜整齐 |  |  | UPS和相邻机柜排列整齐，有并柜片固定。 |  | 
03 |  |  | 电缆布置合理 |  |  | 电缆布置合理，满足用户要求。 |  | 
04 |  |  | 电缆标记清晰 |  |  | 电缆两头都需要标记，标注简洁易懂。 |  | 
05 |  |  | 扎带绑扎美观 |  |  | 扎线带要均匀，且剪断处不留尖角。 |  | 
06 |  |  | 电缆连接紧固 |  |  | 输入电缆，输出电缆，电池间连接电缆连接
紧固，螺钉紧固需确保弹垫压平。 |  | 
07 |  |  | 可靠接地 |  |  | UPS地排与机房地线排之间的电阻小于1 |  | 
[/TABLE]

--- Chunk 88 (length=907) ---
输入电缆，输出电缆，电池间连接电缆连接
紧固，螺钉紧固需确保弹垫压平。 |  | 
07 |  |  | 可靠接地 |  |  | UPS地排与机房地线排之间的电阻小于1 |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
3.4.2 连接控制线缆
操作步骤
步骤 1 参考单机安装，将各双母线系统的单机分别连接好控制线缆。
步骤 2 双母线系统，需增加主从系统的BSC连线。
图3-40 连接BSC线缆
----结束
3.5 安装后检查
必须认真执行第8项和第9项的检查，若这两项出现问题，可能导致UPS损坏。
表3-6 检查项目及验收标准
序号 检查项目 验收标准
01 UPS安装紧固 UPS紧固安装，不会因振动而倾倒。
02 并柜整齐 UPS和相邻机柜排列整齐，有并柜片固定。
03 电缆布置合理 电缆布置合理，满足用户要求。
04 电缆标记清晰 电缆两头都需要标记，标注简洁易懂。
05 扎带绑扎美观 扎线带要均匀，且剪断处不留尖角。
06 电缆连接紧固 输入电缆，输出电缆，电池间连接电缆连接
紧固，螺钉紧固需确保弹垫压平。
07 可靠接地 UPS地排与机房地线排之间的电阻小于1
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 67

[TABLE]
 | 序号 |  |  | 检查项目 |  |  | 验收标准 | 
 |  |  |  |  |  | Ω。 |  | 
08 |  |  | 交流相序正确 |  |  | 输入和输出相序正确。 |  | 
09 |  |  | 电池电缆连接正确 |  |  | 蓄电池组和UPS连接端极性正确。 |  | 
10 |  |  | 检查运行环境 |  |  | 清理机柜内外导电性粉尘及其他杂物。
1. 确保机柜顶上无异物（铜丝、螺钉等）。
2. 确保各个铜排连接端子处无异物。
3. 确保各个开关上方表面、开关端子凹槽中
和开关上方铜排之间无异物。
4. 确保机柜底板无异物。
5. 确保模块后方无异物。 |  | 
[/TABLE]

--- Chunk 89 (length=655) ---
）。
2. 确保各个铜排连接端子处无异物。
3. 确保各个开关上方表面、开关端子凹槽中
和开关上方铜排之间无异物。
4. 确保机柜底板无异物。
5. 确保模块后方无异物。 |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
序号 检查项目 验收标准
Ω。08 交流相序正确 输入和输出相序正确。09 电池电缆连接正确 蓄电池组和UPS连接端极性正确。10 检查运行环境 清理机柜内外导电性粉尘及其他杂物。1.确保机柜顶上无异物（铜丝、螺钉等）。2.确保各个铜排连接端子处无异物。3.确保各个开关上方表面、开关端子凹槽中
和开关上方铜排之间无异物。4.确保机柜底板无异物。5.确保模块后方无异物。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 68
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 3 安装
1.打孔走线和拆盖板走线的情况下，敷设线缆完成并确认无误后，均需用密封泥填充线缆和机
柜之间的缝隙。2.检查完成后，装回所有盖板。3.上电前请勿拆除密封机柜的防尘罩，防止内部积灰。图3-41 异物检查位置示意
（1）机柜顶部 （2）接线铜排 （3）接线端子
（4）模块后方 （5）机柜底部
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 69
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

--- Chunk 90 (length=1015) ---
）接线端子
（4）模块后方 （5）机柜底部
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 69
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

0, 武汉工行) 3 安装
图3-42 填充密封泥
（1）纸质保护膜 （2）密封泥
图3-43 防尘罩
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 70
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
4
用户界面
4.1 LCD 界面
4.1.1 LCD 菜单
4.1.1.1 菜单结构
图4-1 菜单结构
4.1.1.2 首次开机
本文档中的界面截图对应软件版本V100R002C41SPC400，菜单图片中的信息仅供参
考，具体参数请以实物为准。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 71
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
首次开机或UPS恢复出厂设置后再次开机时需进行快速设置。图4-2 快速设置
4.1.1.3 主菜单
图4-3 系统状态
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 72

[TABLE]
 | 编号 |  |  | 区域 |  |  | 功能说明 | 
1 |  |  | 状态栏 |  |  | 提供机型、容量、配置属性和当前时间日期信息，同时提
供U盘、蜂鸣器状态的显示。 |  | 
2 |  |  | 告警栏 |  |  | 滚动显示当前告警，同时显示各个等级告警数目，单击告
警区域图标可以快捷进入当前告警页面。 |  | 
3 |  |  | 信息显示
栏 |  |  | 直观展示系统当前功率流向及UPS、负载等关键信息。点
击“MCCB”、“UPS”、“PDU-IT”、“PDU-空调”
图标可分别展示其对应的详细信息。 |  | 
[/TABLE]

[TABLE]
 | 按钮 |  |  | 功能说明 | 
 |  |  | 返回主菜单界面。 |  | 
 |  |  | 向下翻页。 |  | 
 |  |  | 向上翻页。 |  | 
 |  |  | 返回上一级菜单。 |  | 
 |  |  | 退出登录。 |  | 
[/TABLE]

--- Chunk 91 (length=698) ---
  | 
 |  |  | 向下翻页。 |  | 
 |  |  | 向上翻页。 |  | 
 |  |  | 返回上一级菜单。 |  | 
 |  |  | 退出登录。 |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
表4-1 主菜单界面的功能描述
编号 区域 功能说明
1 状态栏 提供机型、容量、配置属性和当前时间日期信息，同时提
供U盘、蜂鸣器状态的显示。2 告警栏 滚动显示当前告警，同时显示各个等级告警数目，单击告
警区域图标可以快捷进入当前告警页面。3 信息显示 直观展示系统当前功率流向及UPS、负载等关键信息。点
栏 击“MCCB”、“UPS”、“PDU-IT”、“PDU-空调”
图标可分别展示其对应的详细信息。表4-2 界面上常用按钮功能
按钮 功能说明
返回主菜单界面。向下翻页。向上翻页。返回上一级菜单。退出登录。4.1.1.4 密码
在LCD界面上访问“告警”、“设置”、“维护”中部分参数时，需要输入密码。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 73
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
图4-4 用户登录
在输入框中输入密码，点击 登录
 预设用户名有admin和operator，预设密码为000001，分别供管理员用户和普通用户使用。 若用户输入密码连续错误3次，系统将锁定此用户5分钟内不能再次登录。4.1.2 系统信息
图4-5 系统信息
4.1.2.

--- Chunk 92 (length=625) ---
和operator，预设密码为000001，分别供管理员用户和普通用户使用。 若用户输入密码连续错误3次，系统将锁定此用户5分钟内不能再次登录。4.1.2 系统信息
图4-5 系统信息
4.1.2.

1 模块数据
在“系统信息”界面，点击UPS外形图，显示“模块数据”界面，可通过选择相应的
模块，查看各模块的运行数据， 指示被选中的模块。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 74
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
图4-6 模块数据
4.1.2.2 运行
在“系统信息”界面，点击 图标，显示“运行”界面，在此界面可对交流输出、本
机负载、主路输入、旁路输入等运行状态等进行查询。在“系统信息 > 设置 > 高级参数”中将“环流检测”的值设置为“允许”后，且逆
变供电模块大于1，运行界面显示“模块环流数据”。图4-7 运行1
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 75
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
图4-8 运行2
交流输出
图4-9 交流输出
 相电压（V）/线电压（V）/相电流（A）/频率（Hz）
交流输出相电压/交流输出线电压/交流输出相电流/交流输出频率。 功率因数
输出有功率和输出视在功率的比值。

--- Chunk 93 (length=641) ---

交流输出
图4-9 交流输出
 相电压（V）/线电压（V）/相电流（A）/频率（Hz）
交流输出相电压/交流输出线电压/交流输出相电流/交流输出频率。 功率因数
输出有功率和输出视在功率的比值。

文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 76
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
本机负载
图4-10 本机负载
 有功率（kW）
本机各相输出有功率。 视在功率（kVA）
本机各相输出视在功率。 无功率（kVAR）
输出视在功率与输出有功率的平方差值开方。 负载率（%）
本机各相负载率，即实际功率与额定功率的比值。 峰值比
负载电流的峰值与有效值的比值。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 77
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
主路输入
图4-11 主路输入
 相电压（V）/线电压（V）/相电流（A）/频率（Hz）
主路输入相电压/主路输入线电压/主路输入相电流/主路输入频率。 功率因数
主路输入有功率和主路输入视在功率的比值。旁路输入
图4-12 旁路输入
 相电压（V）/线电压（V）/相电流（A）/频率（Hz）
旁路输入相电压/旁路输入线电压/旁路输入相电流/旁路输入频率。 功率因数
旁路输入有功率和旁路输入视在功率的比值。

--- Chunk 94 (length=628) ---

图4-12 旁路输入
 相电压（V）/线电压（V）/相电流（A）/频率（Hz）
旁路输入相电压/旁路输入线电压/旁路输入相电流/旁路输入频率。 功率因数
旁路输入有功率和旁路输入视在功率的比值。

文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 78
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
电池状态
图4-13 电池状态
 电池状态
电池当前状态：未接入、均充、浮充、休眠、放电、非充非放。 电压（V）
电池组电压。 电流（A）
电池组电流，电池充电时电流为“+”，放电时电流为“-”。 温度（℃）
电池当前工作温度（需选配电池传感器，未接情况下显示“NA”）。 备电时间（min）
电池在当前负载量情况下可放电时间的预估。 剩余容量（%）
电池当前剩余容量。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 79
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
运行时间
图4-14 运行时间
 旁路运行总时间（h）
UPS在旁路输出状态下的累计运行时间。 逆变运行总时间（h）
UPS在逆变输出状态下的累计运行时间。旁路运行总时间和逆变运行总时间采用整数计来计时，举例如下：
 运行时间 ＜ 1h，计为0。 1h ＜ 运行时间 ＜ 2h，计为1。

--- Chunk 95 (length=692) ---
。 逆变运行总时间（h）
UPS在逆变输出状态下的累计运行时间。旁路运行总时间和逆变运行总时间采用整数计来计时，举例如下：
 运行时间 ＜ 1h，计为0。 1h ＜ 运行时间 ＜ 2h，计为1。

环境数据
图4-15 环境数据
 环境温度（℃）
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 80
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
环境温湿度传感器温度（需选配环境温湿度传感器，未接情况下显示“NA”）。 环境湿度（%）
环境温湿度传感器湿度（需选配环境温湿度传感器，未接情况下显示“NA”）。模块环流数据
仅当“环流检测”设置为“允许”和逆变供电模块大于1时，运行界面显示“模块环
流数据”。图4-16 模块环流数据
PDU 数据
图4-17 PDU数据
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 81
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
图4-18 PDU-IT1
图4-19 PDU-空调
图4-20 电能统计
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 82
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
 若查询当前月份已用电量，开始日期和结束日期都设置为当前的年月。例如，当前年月是
2016-03，若查3月已用电量，设置开始日期和结束日期都为2016-03。

--- Chunk 96 (length=655) ---
S 2.0, 武汉工行) 4 用户界面
 若查询当前月份已用电量，开始日期和结束日期都设置为当前的年月。例如，当前年月是
2016-03，若查3月已用电量，设置开始日期和结束日期都为2016-03。

 若查询历史月份已用电量，开始日期设置为需要查询的月份，结束日期设置为下一个月份。例如，需要查询2016-01这一个月内所使用的电量，开始日期设置为2016-01，终止日期设置
为2016-02。若设置开始日期和终止日期都为2016-01，则会提示查询日期不对。机柜输入
图4-21 机柜输入
4.1.2.3 告警
在“系统信息”界面，点击“ ”图标，显示“告警”界面，在此菜单下，可查看当
前告警、历史告警，并可进行故障清除和蜂鸣器控制。图4-22 告警
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 83
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
当前告警
图4-23 当前告警
历史告警
图4-24 历史告警
蜂鸣器静音
蜂鸣器静音菜单如图4-25所示，蜂鸣器控制项存在“蜂鸣器开启”和“蜂鸣器静音”
两种操作：
 若系统原处于蜂鸣器静音状态，则操作界面会显示“蜂鸣器开启”项。 若系统原处于蜂鸣器开启状态，则操作界面会显示“蜂鸣器静音”项。若设置蜂鸣器为开启状态，当出现紧急、次要告警或部分异常提示告警，蜂鸣器会蜂
鸣提示。若设置蜂鸣器为静音状态，则无论出现什么级别的告警，蜂鸣器均不会蜂鸣
提示。

--- Chunk 97 (length=701) ---
启状态，则操作界面会显示“蜂鸣器静音”项。若设置蜂鸣器为开启状态，当出现紧急、次要告警或部分异常提示告警，蜂鸣器会蜂
鸣提示。若设置蜂鸣器为静音状态，则无论出现什么级别的告警，蜂鸣器均不会蜂鸣
提示。

文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 84
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
图4-25 蜂鸣器静音
故障清除
图4-26 故障清除
眨眼
点击“眨眼”后，UPS上报地址信息到FusionModule APP，APP设备布局图中对应一
体化UPS图标会闪烁10s。4.1.2.4 设置
在“系统信息”界面，点击“ ”，显示“设置”界面。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 85
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
图4-27 设置1
图4-28 设置2
常用
时间日期设置一定要正确，否则运行和告警信息的时间显示会导致维护或维修时分析
结果错误，影响正常使用。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 86
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
图4-29 常用1
图4-30 常用2
 语言
支持英语、中文、意大利语等12种语言。默认为英文界面。 用户密码
用户可以更改密码，预设密码为000001。 密码复杂度校验
若设置为禁止，则用户密码为纯数字，长度为6～8位。

--- Chunk 98 (length=709) ---
 常用2
 语言
支持英语、中文、意大利语等12种语言。默认为英文界面。 用户密码
用户可以更改密码，预设密码为000001。 密码复杂度校验
若设置为禁止，则用户密码为纯数字，长度为6～8位。

若设置为允许，则用户密
码需要至少两种字符的组合，长度为6～20位。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 87
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
通信
图4-31 通信1
图4-32 通信2
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 88

[TABLE]
- |  | 电脑IP地址 |  |  | UPS IP地址 | 
 |  | (182.98.225.125) |  |  | (182.98.225.112) | 
电脑IP地址/UPS IP地址 | 10110110.01100010.111000
01.01111101 |  |  | 10110110.01100010.111000
01.01110000 |  | 
子网掩码(255.255.255.192) | 11111111.11111111.111111
11.11000000 |  |  | 11111111.11111111.111111
11.11000000 |  | 
位与运算结果 | 10110110.01100010.111000
01.01000000 |  |  | 10110110.01100010.111000
01.01000000 |  | 
[/TABLE]

--- Chunk 99 (length=685) ---
果 | 10110110.01100010.111000
01.01000000 |  |  | 10110110.01100010.111000
01.01000000 |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
图4-33 通信3
 IP分配方式
− 若监控模式与电脑通过网线直连，只能采用手动方式分配IP。查看两者IP地
址信息，要求必须在同一网段内且不相同。− 若监控模块与电脑通过带有DHCP功能的交换机或路由器相连，可采用手动
或自动两种方式分配IP。 手动方式：查看两者IP地址信息，要求必须在同一网段内且不相同。设置UPS IP
地址，使之与电脑IP地址在同一子网内。将UPS的IP地址、电脑的IP地址分别
与子网掩码做“位与”运算，结果相同则说明这两个IP在同一子网。与运算法则：1与1=1，1与0=0，0与1=0，0与0=0，即当对应位均为1时结果
为1，其余为0。表4-3 位与运算举例
- 电脑IP地址 UPS IP地址
(182.98.225.125) (182.98.225.112)
电脑IP地址/UPS IP地址 10110110.01100010.111000 10110110.01100010.111000
01.01111101 01.01110000
子网掩码(255.255.255.192) 11111111.11111111.111111 11111111.11111111.111111
11.11000000 11.

--- Chunk 100 (length=646) ---
 01.01110000
子网掩码(255.255.255.192) 11111111.11111111.111111 11111111.11111111.111111
11.11000000 11.

11000000
位与运算结果 10110110.01100010.111000 10110110.01100010.111000
01.01000000 01.01000000
 自动方式：设置IP地址自动分配后，监控模块会自动寻找所连网络内可用的IP
地址，需保证监控模块和电脑连接在同一网段内。“IP分配方式”可选择“手动”和“自动”，当重启UPS后，“IP分配方式”恢复为“手动”，
UPS的IP已经绑定为上次设置IP，可继续访问。 IP地址
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 89
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
设置以太网的IP地址。设置范围：0.0.0.0～255.255.255.255。默认值为
192.168.0.10。请用户保证分配给UPS的IP地址在网段内是唯一的，否则可能会导致监控显示异常。 子网掩码
设置以太网的子网掩码。设置范围：0.0.0.0～255.255.255.255。默认值为
255.255.255.0。 网关
设置以太网的网关。设置范围：0.0.0.0～255.255.255.255。默认值为192.168.0.1。

--- Chunk 101 (length=682) ---
0.0.0～255.255.255.255。默认值为
255.255.255.0。 网关
设置以太网的网关。设置范围：0.0.0.0～255.255.255.255。默认值为192.168.0.1。

 RS485通讯地址/RS485通讯波特率
此串行端口地址由用户进行分配，范围为1～254；波特率则根据用户现场的网管
条件来选择匹配。 电池温度传感器个数
电池温度传感器之间可以进行级联，最多支持4个。 电池温度传感器起始地址
通过电池温度传感器上的拨码开关进行设置，地址范围为16～28，须保证监控设
定地址同拨码开关设定地址一致，否则无法实现通讯。 电池巡检仪个数
电池巡检仪之间可以进行级联，最多支持12个。 电池巡检仪起始地址
通过电池巡检仪上的拨码开关进行设置，起始地址为112，须保证监控设定地址同
拨码开关设定地址一致，否则无法实现通讯。 环境温湿度传感器个数/环境温湿度传感器起始地址
环境温湿度传感器与电池温度传感器的外观完全一致，也可以进行级联，最多支
持4个。唯一不同的是前者的地址范围为32～44。设置不同的地址后，便可作为
不同的选配件来使用。 CIM个数
设置实际接入的CIM个数，最多支持4个。 CIM起始地址
分配给首个实际接入的CIM的通讯地址，不可更改。首个CIM的DIP开关须对
应设置为0000，后续接入的CIM的DIP开关须依次加1，具体操作参考随机发货
文档。 NTC
NTC可近距离测量蓄电池周围的温度，保证蓄电池可靠、安全地工作。默认状态
为“禁止”，如果选配了NTC将其设置为“允许”即可。

--- Chunk 102 (length=678) ---
入的CIM的DIP开关须依次加1，具体操作参考随机发货
文档。 NTC
NTC可近距离测量蓄电池周围的温度，保证蓄电池可靠、安全地工作。默认状态
为“禁止”，如果选配了NTC将其设置为“允许”即可。

基本参数
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 90
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
 “单/并机”、“输出电压等级”、“输出频率”一定要与实际系统匹配，否则会引起告
警或其他的严重问题。 设置“电池容量”、“电池单体数”时一定要与系统实际配置的电池的参数保持一
致，否则可能损坏电池或导致其他的严重问题。图4-34 基本参数
 单/并机
设置单机/并机运行。设置选项包括：单机、并机，默认为单机，且只支持单机。 输出电压等级（V）
设置系统输出电压等级。三相输出时设置选项包括：380V、400V、415V，默认值
为400V。电压等级修改后，旁路电压上限将恢复为默认值（其中380V和400V
的上限默认值为15%，下限默认值为20%；415V的上限默认值为10%，下限默认
值为20%）。仅逆变器关闭状态下可设。 输出频率（Hz）
设置系统输出频率等级。设置选项包括：50Hz、60Hz，默认值为50Hz。 电池容量（Ah）
当前配置电池组的容量。设置范围为5Ah～3000Ah，默认值为100Ah。 电池单体数
系统接入蓄电池单体的数目，其中每节12V蓄电池由6个单体组成。设置范围为
180～276，默认值为192。

--- Chunk 103 (length=1175) ---
）
当前配置电池组的容量。设置范围为5Ah～3000Ah，默认值为100Ah。 电池单体数
系统接入蓄电池单体的数目，其中每节12V蓄电池由6个单体组成。设置范围为
180～276，默认值为192。

 电池单体：由电极和电解质组成，是构成单节电池的基本单元；单位用cell表示，其单体电
压标称为2V。单节电池：由单个或多个电池单体装配在同一壳体内组成的电池模块；单位
用节表示，其单节电池标称为2V、12V。电池单体数为12的倍数（如180、192）才能设置
成功。 单体电池浮充电压、单体电池均充电压、浮充电压温补系数、EOD电压点都是对电池单体来
进行设置的。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 91
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
高级参数
“整机型容量”和“功率模块容量”请确认规格后填写，设置错误可能会导致过载报
警，影响UPS正常运行。可对UPS机型、整机型容量和功率模块容量等参数进行设置，满足不同客户不同需
求的灵活配置。图4-35 高级参数1
图4-36 高级参数2
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 92
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

0, 武汉工行) 4 用户界面
图4-37 高级参数3
图4-38 高级参数4
图4-39 高级参数5
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 93
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
 整机型容量
整机额定容量，为功率模块容量和机架内基本模块数乘积，设置错误会告警“模
块数目不符”。 功率模块容量
功率单元额定容量。 机架内基本模块数
与整机型容量匹配。 机架内冗余模块数
根据带载量和冗余需求设定。 工作模式
系统默认逆变器工作模式为正常模式。也可选择设置变频器模式、自老化模式和
ECO模式。 BSC模式
− 系统默认为非BSC模式，当系统由双母线系统组成时需设置为BSC模式。− 双母线系统中两个UPS系统分别为BSC主系统和BSC从系统，由用户随机
定义（不能同时为BSC主系统或BSC从系统，开机时设置完成，后续若更
改，需要在维护工程师指导下操作），对应系统分别要设置为BSC主模式和
BSC从模式。− 确保两个BSC系统间BSC控制线以及BSC相关硬件设备安装正确。 智能并机休眠模式
在用户负载量很小的情况下，可以通过设置休眠模式，让模块轮流休眠以延长使
用寿命，同时提高系统效率。 模块循环休眠周期
设置范围1天～100天，默认30天。

--- Chunk 104 (length=644) ---
相关硬件设备安装正确。 智能并机休眠模式
在用户负载量很小的情况下，可以通过设置休眠模式，让模块轮流休眠以延长使
用寿命，同时提高系统效率。 模块循环休眠周期
设置范围1天～100天，默认30天。

 环境温度告警点（℃）
当环境温度达到设定值时即会产生告警。 顶出风扇
机架安装了顶出风扇时启用，使能后可以检测顶出风扇运行状态。 EOD关机自恢复
系统市电异常转电池逆变供电，当电池低电压关机（EOD），且旁路不可供电整个
系统输出掉电后，市电恢复正常时，如果系统设置允许“EOD关机自恢复”，则
系统会自动恢复开机；
如果系统设置禁止“EOD关机自恢复”，则用户需要手动故障清除后手动开机或
通过修改“EOD关机自恢复”设置为使能开机。 EOD关机自恢复延时（min）
当系统设置“EOD关机自恢复”为“允许”时，若发生EOD掉电，输入再恢
复，则等待设置的“EOD关机自恢复延时”时间后，系统允许输出。设置范围为
1min～1440min，默认为10min。 逆变器不同步告警
当逆变器不跟踪旁路输入时，是否允许监控界面显示“逆变器不同步”告警。该
项设置“允许”或“禁止”时，都不影响正常供电。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 94
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
 母线过压恢复
整流或逆变出现母线过压告警关机后，是否允许告警自动清除和模块自启。

--- Chunk 105 (length=700) ---
94
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
 母线过压恢复
整流或逆变出现母线过压告警关机后，是否允许告警自动清除和模块自启。

监控
设置“母线过压恢复”为“允许”时，连续监控设置的“母线过压恢复时间”内
检测到母线电压恢复正常（低于420V）后，母线过压告警可自动清除，整流和逆
变可自动开启；监控设置“母线过压恢复”为“禁止”时，母线过压告警不可自
清除，整流和逆变不可自开启。默认为“允许”。 母线过压恢复时间
监控设置“母线过压恢复”为“允许”时，连续监控设置的“母线过压恢复时
间”内检测到母线电压恢复正常（低于420V）后，母线过压告警可自动清除，整
流和逆变可自动开启。默认为5s。 电容故障检测
默认为允许状态，允许状态下将参考“电容故障检测阈值上限”以及“电容故障
检测下限”的值进行逆变电容故障检测，如检测到逆变电容故障，本功率模块将
关闭逆变器。防止逆变电容故障扩大。 电容故障检测阈值上限（A）
电容故障检测阈值上限设置范围为10A～13A，默认值为13A。当逆变电容电流超
过阈值上限，将判断为逆变电容故障，本功率模块将关闭逆变器。 电容故障检测阈值下限（A）
电容故障检测阈值下限设置范围为0A～2.5A，默认值为2.5A。当逆变电容电流低
于阈值下限，将判断为逆变电容故障，本功率模块将关闭逆变器。电容故障检测
阈值下限设置为0A时不检测电容故障。 输入电流限流
对UPS系统设置是否控制输入电流限流，设置为“允许”时，可以防止UPS的输
入电流过大导致发电机过载，默认值为“禁止”。

--- Chunk 106 (length=631) ---
关闭逆变器。电容故障检测
阈值下限设置为0A时不检测电容故障。 输入电流限流
对UPS系统设置是否控制输入电流限流，设置为“允许”时，可以防止UPS的输
入电流过大导致发电机过载，默认值为“禁止”。

 输入限流百分比（%）
UPS控制输入电流在此百分比下，以保护发电机设备。输入限流百分比范围为
50%～200%，默认为200%。 空载输出显示调零
当系统设置“空载输出显示调零”为“允许”时，若没有负载，系统将会把输出
电流负载率调整为0，默认值为“允许”。 环流检测
监控机架间或模块间电流大小的相对差异，设置为“允许”后，可在运行界面查
看“模块环流数据”，默认值为“禁止”。 母线电容寿命
设置为“允许”时，将对母线的电容寿命进行检测。 ModbusTCP加密方式
选择用ModbusTCP协议进行通讯时，通讯链路选择不加密或者根据选定的方式进
行加密。 海拔高度（m）
根据机架使用地的实际海拔高度设置，默认值为≤ 1000。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 95
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
输入参数
图4-40 输入参数
输入参数建议保持默认值设置。 智能发电机模式
UPS系统是否允许启动智能发电机模式。当输入配电接发电机时，需对智能发电
机模式进行使能设置，干接点信号表征有发电机接入时，可启动发电机模式。

--- Chunk 107 (length=674) ---
输入参数
输入参数建议保持默认值设置。 智能发电机模式
UPS系统是否允许启动智能发电机模式。当输入配电接发电机时，需对智能发电
机模式进行使能设置，干接点信号表征有发电机接入时，可启动发电机模式。

 智能发电机限功率（kVA）和智能发电机充电器功率百分比（%）
通过设置智能发电机限功率和智能发电机充电器功率百分比，UPS系统控制输入
电流有效值和限流值，来解决短时负载冲击问题，使其更好的与油机配合使用。智能发电机限功率设置范围为0kVA～5000kVA，其中40kVA UPS的默认值为
40kVA。智能发电机充电器功率百分比设置范围为0～100%，默认值为0。 机架内功率模块启动延时（s）
通过设置机架内功率模块启动延时，在电池逆变供电转主路逆变供电过程中，控
制各模块依次转主路供电的间隔时间，减少UPS对发电机或电网的冲击。电池低
压时，系统会自动缩短单元转主路的延时间，时间变为正常延迟的1/8倍，自
动减小单元转主路时间，加速切换，防止电池被放空；机架内功率模块启动延时
范围2s～120s内可设，默认5s。 输入适应性
输入适应性可设置为强输入适应性模式和弱输入适应性模式。强输入适应性模式
适用于油机或输入电流有高频振荡的输入源，该模式下THDi稍差，但系统稳
定；弱输入适应性模式适用于市电、AC Source作为输入源的情况。系统默认为强
输入适应性模式。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 96
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

--- Chunk 108 (length=693) ---
输入源的情况。系统默认为强
输入适应性模式。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 96
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

0, 武汉工行) 4 用户界面
输出参数
图4-41 输出参数
 输出电压微调（V）
输出电压可根据用户现场配电情况进行微调，使得输出电压和旁路电压相差尽量
小，利于UPS主路转旁路时不间断切换。输出电压微调范围为±5%，电压等级为
380V时，默认为220.0；电压等级为400V时，默认为230.0；电压等级为415V
时，默认为240.0。 输出频率跟踪速率（Hz/s）
− 跟踪速率范围是0.1Hz/s～2.0Hz/s，默认为0.6Hz/s。− 输出频率跟踪速率可根据现场实际情况进行调整。如果速率过慢，旁路频率
发生变化的过程中，逆变器工作频率大部分时间处于与旁路频率不同步的状
态，一旦输出过载或逆变器故障，由逆变供电切旁路供电的时候会出现间断
（间断时间小于20ms）；如果速率过快，可能造成逆变器工作频率不稳定。 自老化输出电流百分比（%）
设置自老化模式时，输出电流占额定输出电流的百分比。设置范围为20%～
100%，默认为80%。 输出间断切换时间（ms）
默认为0ms，逆变切旁路间断1ms～2ms，旁路切逆变间断0～20ms。用户应根据
负载可接受的输出间断时间进行设置。 旁路切换次数限制
旁路和逆变切换时，会产生环流，对系统造成冲击。可限制1小时内旁路和逆变
切换的次数，保证系统安全。旁路切换次数设置范围为1～10，系统默认为5次/
小时。

--- Chunk 109 (length=691) ---
的输出间断时间进行设置。 旁路切换次数限制
旁路和逆变切换时，会产生环流，对系统造成冲击。可限制1小时内旁路和逆变
切换的次数，保证系统安全。旁路切换次数设置范围为1～10，系统默认为5次/
小时。

文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 97
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
旁路参数
图4-42 旁路参数
 旁路频率范围（Hz）
当旁路输入频率与额定频率的偏差超过设定值，系统判定旁路频率异常，旁路不
可用。该频率范围与ECO频率范围相关联，必须大于当前ECO频率范围。设置范围为
±0.5Hz～±6Hz，默认值为±2Hz。 旁路电压上限
当旁路电压相对于额定电压的偏差超过设定值，系统判定旁路电压异常，旁路不
可用。 电压等级为380V时，设置范围为+10%、+15%、+20%和+25%，默认为+15%。 电压等级为400V时，设置范围为+10%、+15%和+20%，默认为+15%。 电压等级为415V时，设置范围为+10%和+15%，默认为+10%。 旁路电压下限
当旁路电压相对于额定电压的偏差超过设定值，系统判定旁路电压异常，旁路不
可用。设置范围为-10%、-15%、-20%、-30%、-40%、-50%、-60%，系统默认为-20%。 ECO电压范围
ECO模式下，当旁路电压相对于额定电压的偏差超过设定值，系统判定ECO电压
异常，系统转逆变器供电。设置范围为±5%、±6%、±7%、±8%、±9%、±
10%，系统默认为±5%。

--- Chunk 110 (length=695) ---
 ECO电压范围
ECO模式下，当旁路电压相对于额定电压的偏差超过设定值，系统判定ECO电压
异常，系统转逆变器供电。设置范围为±5%、±6%、±7%、±8%、±9%、±
10%，系统默认为±5%。

 旁路过温供电
过温时，可对是否允许旁路供电进行设置。电池参数
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 98
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
电池参数设置对电池维护、使用寿命及UPS放电时间影响很大，设置时请注意以下事
项：
 “充电限流系数”和“单体电池浮充电压”，建议保留默认设置，非专业维护人员严
禁随意更改这两项设置。 设置参数值时，确保“充电限流系数”大于“转均充电流系数”；“放电流
0.1C EOD > 放电流0.3C EOD > 放电流0.5C EOD > 放电流1.0C EOD”。 “电池类型”设置需要和实际情况保持一致，目前只支持“铅酸电池”。 “充电压极差值”和“放电压极差值”用来监控同组电池单体电池的充电和放
电压是否一致，当电压极差值超过设定值，系统产生告警。计算公式：（充电/放
电压值-电压平均值）/电压平均值×100%，其中充电/放电压值和电压平均值都
是通过电池巡检仪采集获取数据。若没有选配电池巡检仪，则不处理这两个参数。图4-43 电池参数1
图4-44 电池参数2
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 99
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

--- Chunk 111 (length=650) ---
-43 电池参数1
图4-44 电池参数2
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 99
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

0, 武汉工行) 4 用户界面
图4-45 电池参数3
图4-46 电池参数4
图4-47 电池参数5
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 100
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
 安装时间
作为计时起点，达到维护周期所设时间后即会提示对电池进行维护。 维护周期（d）
提示用户进行电池维护的间隔时间。 电池类型
设置需要和实际情况保持一致，目前只支持“铅酸电池”。 充电限流系数（C10）
用户可设置充电流的限值，限流系数为电池容量的倍数，0.05C10～0.15C10可
选，默认0.1C10。 单体电池浮充电压（V/cell）
浮充状态下电池充电压。设置范围为2.23V/cell～2.27V/cell。默认值为
2.25V/cell。任何模式下均可设。 单体电池均充电压（V/cell）
均充状态下电池充电压。设置范围为2.30V/cell～2.40V/cell。默认值为
2.35V/cell。任何模式下均可设。 转均充电流系数（C10）
当系统监测到电池电流值大于转均充电流系数时，电池即会转入均充电状
态。设置范围为0.02～0.08，默认值为0.05。

--- Chunk 112 (length=622) ---
。默认值为
2.35V/cell。任何模式下均可设。 转均充电流系数（C10）
当系统监测到电池电流值大于转均充电流系数时，电池即会转入均充电状
态。设置范围为0.02～0.08，默认值为0.05。

 自动均充
自动均充设置为允许时，UPS会自动依据充电流大小以及连续浮充的时间，将
电池管理状态切换至均充状态。 强制均充保护时间（h）
当电池长时间浮充或休眠时，可采用强制均充功能使电池处于均充状态，当强制
均充持续时间达到强制均充保护时间时自动转浮充。 均充保护间隔时间（d）、定时均充间隔时间（d）
上一次均充正常结束转浮充后，如果电池没有放电，则只有浮充持续时间超过均
充保护间隔时间后，才允许系统对电池进行均充；当均充过程结束后，非均充持
续时间超过定时均充间隔时间，系统自动对电池进行均充。 浮充电压温补
选配电池温度传感器的情况下，电池浮充时可根据电池温度对浮充电压进行校
准。任何模式下均可设。 浮充电压温补系数（mV/℃ cell）
浮充电压温补时的校准系数。 最大放电时间（h）
电池放电状态下，持续放电的最长时间，放电时间达到此值后系统掉电关机。范
围为0～48小时，设置范围为16～48小时，默认值为24小时。如设置为0小
时，不对放电时间进行保护。1～15小时不可设置。 定时浅放电测试
当系统满足一定条件时，关闭充电器，转到由电池给负载供电。系统会记录电池
放电的数据，作为对电池容量和寿命的参考。

--- Chunk 113 (length=686) ---
小时。如设置为0小
时，不对放电时间进行保护。1～15小时不可设置。 定时浅放电测试
当系统满足一定条件时，关闭充电器，转到由电池给负载供电。系统会记录电池
放电的数据，作为对电池容量和寿命的参考。

 定时浅放电测试时间段
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 101
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
在设置时间段内启动浅放电测试。设置范围为00:00～06:00、06:00～12:00、
12:00～18:00和18:00～24:00，默认为00:00～06:00。“定时浅放点测试”设置为
“允许”时显示。 定时浅放电测试间隔（d）
浅放电测试的时间隔。设置范围为30day～90day，默认值为60day。任何模式
下均可设。“定时浅放点测试”设置为“允许”时显示。 浅放电测试放电百分比（%）
放电容量相对于总可放电容量的百分比。设置范围为10%～50%，默认值为
20%。任何模式下均可设。 低温告警点（℃）、高温告警点（℃）
可及时监控电池温度情况，当检测到电池过温告警，缩小充电限流值为0.03CA；
当检测到电池过温保护告警（高温告警点+3℃），停止给电池充电。低温告警点设
置范围为-20℃～+5℃，默认值为-5℃；高温告警点设置范围为35℃～55℃，默认
值为50℃。 备电时间预告警、剩余容量预告警、备电时间预告警阈值（min）、剩余容量预告
警阈值（%）
前两项设置为“允许”后，小于各自对应的预告警阈值后均会产生告警。

--- Chunk 114 (length=651) ---
置范围为35℃～55℃，默认
值为50℃。 备电时间预告警、剩余容量预告警、备电时间预告警阈值（min）、剩余容量预告
警阈值（%）
前两项设置为“允许”后，小于各自对应的预告警阈值后均会产生告警。

其中备
电时间预告警阈值的设置范围为3min～30min，默认值为5min；剩余容量预告警
阈值的设置范围为5%～50%，默认值为20%。 放电流0.1C EOD（V/cell）、放电流0.3C EOD（V/cell）、放电流0.5C EOD
（V/cell）和放电流1.0C EOD（V/cell）
放电流分别为0.1C/0.3C/0.5C/1.0C时的EOD点，其预设值为放电流0.1C
EOD（V/cell）为1.80V/cell、放电流0.3C EOD（V/cell）为1.80V/cell、放电
流0.5C EOD（V/cell）为1.75V/cell、放电流1.0C EOD（V/cell）为1.60V/cell。监控根据实际的放电流实时计算。 智能休眠
设置该参数为“允许”后，显示“一类电网休眠时间（d）”和“二类电网休眠时
间（d）”，电池智能休眠功能启动。 一类电网休眠时间（d）和二类电网休眠时间（d）
针对不同的电网类型，可分别设置不同的休眠时间。在休眠模式下，电池处于不
充不放的开路模式，可延长电池使用寿命。一类电网休眠时间设置范围为0day～
30day，默认为13day；二类电网休眠时间设置范围为0day～15day，默认为
6day，设置为0时表示不休眠。

--- Chunk 115 (length=674) ---
于不
充不放的开路模式，可延长电池使用寿命。一类电网休眠时间设置范围为0day～
30day，默认为13day；二类电网休眠时间设置范围为0day～15day，默认为
6day，设置为0时表示不休眠。

 充电压极差值（%）和放电压极差值（%）
“充电压极差值”和“放电压极差值”用来监控同组单体电池的充电和放电
电压是否一致，当电压极差值超过设定值时，系统会产生告警。计算公式：（充电/放电压值-电压平均值）/电压平均值×100%。 电池组数
并联的电池组数。 单组电池节数
单组电池包含的电池节数。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 102
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
干接点
 配置干接点的时候，一定要对相关的干接点进行设置，否则会影响UPS正常运行。 当干接点板设置为禁止时，相应此干接点板的干接点信号也全被禁止。 干接点板上对应的干接点信号只有在此干接点板设置为“允许”时，才会展现，否
则界面不可见。 当干接点板未接入或干接点板的一些干接点功能未启用时，应通过该界面设置成禁
止状态，屏蔽该干接点功能，以避免错误告警。 界面中的（）中内容表示参数的单位，[ ]中内容表示参数对应的丝印。干接点设置包括四块干接板：
 干接点卡（MUE05A），提供电池接地故障仪、油机、BCB、配电柜等相关干接点
信号。 反灌保护卡（MUE06A），主要涉及反灌保护的相关信号，只需对反灌保护卡设置
禁止或允许即可。

--- Chunk 116 (length=682) ---
块干接板：
 干接点卡（MUE05A），提供电池接地故障仪、油机、BCB、配电柜等相关干接点
信号。 反灌保护卡（MUE06A），主要涉及反灌保护的相关信号，只需对反灌保护卡设置
禁止或允许即可。

 监控接口卡（MUS05A），包含4个可配置的系统输出干接点信号。 干接点扩展卡（MUE07A），目前使用2路输入、1路输出信号。图4-48 干接点1
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 103
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
图4-49 干接点2
图4-50 干接点3
图4-51 干接点4
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 104
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
图4-52 干接点5
图4-53 干接点6
图4-54 干接点7
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 105
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
 MUE05A接入
MUE05A接口板接入状态，使能后可以分别设置单独的输入信号使能状态。 电池接地故障[BTG]
是否使能电池接地故障检测。 油机接入[GEN]
是否使能油机接入状态检测。 BCB接入[OL]
是否使能BCB接入状态检测。 电池空开状态[STA]
是否使能电池空开状态检测。

--- Chunk 117 (length=674) ---
地故障[BTG]
是否使能电池接地故障检测。 油机接入[GEN]
是否使能油机接入状态检测。 BCB接入[OL]
是否使能BCB接入状态检测。 电池空开状态[STA]
是否使能电池空开状态检测。

 配电柜输出开关[OUT]
是否使能配电柜输出开关状态检测。 配电柜维修开关[MT]
是否使能配电柜维修开关状态检测。 BP/SYSMT开关
BP/SYSMT开关设置为“允许”，表示该端口有干接点信号接入。用户如何使用该
端口，由BP/SYSMT开关状态确认。 BP/SYSMT开关状态
BP/SYSMT开关设置为“允许”后，该参数界面显示。用户通过设置该参数，确
认端口用于配电柜旁路输入空开，还是系统维修空开状态检测。 SPD/SYSOUT开关
SPD/SYSOUT开关设置为“允许”，表示该端口有干接点信号接入。用户如何使用
该端口，由SPD/SYSOUT开关状态确认。 SPD/SYSOUT开关状态
SPD/SYSOUT开关设置为“允许”后，该参数界面显示。用户通过设置该参数，
确认端口用于配电柜输入防雷器状态，还是系统输出空开状态检测。 MUE06A接入
MUE06A接口板接入状态，使能后可以启用主路、旁路反灌保护功能。 MUS05A DO_1动作
控制MUS05A干接点卡DO_1口的状态。 MUS05A DO_2动作
控制MUS05A干接点卡DO_2口的状态。 MUS05A DO_3动作
控制MUS05A干接点卡DO_3口的状态。 MUS05A DO_4动作
控制MUS05A干接点卡DO_4口的状态。

--- Chunk 118 (length=698) ---
_2动作
控制MUS05A干接点卡DO_2口的状态。 MUS05A DO_3动作
控制MUS05A干接点卡DO_3口的状态。 MUS05A DO_4动作
控制MUS05A干接点卡DO_4口的状态。

 MUE07A DO_1动作
控制MUE07扩展干接点卡DO_1口的状态。 MUE07A DO_2动作
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 106
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
控制MUE07扩展干接点卡DO_2口的状态。 MUE07A DO_3动作
控制MUE07扩展干接点卡DO_3口的状态。 MUE07A DO_4动作
控制MUE07扩展干接点卡DO_4口的状态。 MUE07A DO_5动作
控制MUE07扩展干接点卡DO_5口的状态。 MUS05A DO_1
监控接口卡输出干接点DO_1对应的信号。 MUS05A DO_2
监控接口卡输出干接点DO_2对应的信号。 MUS05A DO_3
监控接口卡输出干接点DO_3对应的信号。 MUS05A DO_4
监控接口卡输出干接点DO_4对应的信号。 MUE07A DO_1
干接点扩展卡输出干接点DO_1对应的信号。 MUE07A DO_2
干接点扩展卡输出干接点DO_2对应的信号。 MUE07A DO_3
干接点扩展卡输出干接点DO_3对应的信号。 MUE07A DO_4
干接点扩展卡输出干接点DO_4对应的信号。 MUE07A DO_5
干接点扩展卡输出干接点DO_5对应的信号。

--- Chunk 119 (length=652) ---
07A DO_3
干接点扩展卡输出干接点DO_3对应的信号。 MUE07A DO_4
干接点扩展卡输出干接点DO_4对应的信号。 MUE07A DO_5
干接点扩展卡输出干接点DO_5对应的信号。

 MUE07A DI_1
干接点扩展卡输入干接点DI_1对应的信号。 MUE07A DI_2
干接点扩展卡输入干接点DI_2对应的信号。 MUE07A DI_3
干接点扩展卡输入干接点DI_3对应的信号。 MUE07A DI_4
干接点扩展卡输入干接点DI_4对应的信号。 MUE07A DI_5
干接点扩展卡输入干接点DI_5对应的信号。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 107
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
PDU 参数（MCCB 输入）
图4-55 PDU参数1
图4-56 PDU参数2
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 108
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
图4-57 PDU参数3
图4-58 PDU参数4
4.1.2.5 维护
在“系统信息”界面，点击“ ”图标，显示“维护”界面。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 109
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

--- Chunk 120 (length=679) ---
”界面，点击“ ”图标，显示“维护”界面。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 109
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

0, 武汉工行) 4 用户界面
图4-59 维护1
图4-60 维护2
电池维护
 请在UPS无告警的情况下进行此项维护，否则容易造成输出断电。 电池维护时会放出一部分电池电量，在电池电量回充之前，电池放电时间会相对减
少。 输入接发电机时严禁进行此项测试。用户需定期对电池进行维护，提高电池的使用寿命和UPS供电的可靠性。电池维护包
括强制均充、浅放电测试、核对性容量测试等功能，同时界面中会显示下次维护时
间，提示使用者需要在此时间内对电池进行巡检。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 110
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
图4-61 电池维护
按钮字体为绿色时为可点击状态。 强制均充
强制对电池进行均充。 浅放电测试
对电池进行部分放电。 核对性容量测试
对电池进行完全放电。USB 向导
USB向导包括移除USB、软件升级、配置加载、配置下载、日志下载等功能。通过此界面可实现软件的在线加载、软件版本升级及相关系统数据的下载等功能。图4-62 USB向导1
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 111
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

--- Chunk 121 (length=678) ---
据的下载等功能。图4-62 USB向导1
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 111
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

0, 武汉工行) 4 用户界面
图4-63 USB向导2
逆变开、关机
可通过此功能实现UPS逆变开启，在开启之前系统会弹出对话框让用户再次确认是否
执行此操作，以防止误操作。图4-64 逆变开机
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 112
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
图4-65 逆变关机
 单机逆变开机
逆变器未开启情况下，通过此项可手动开启逆变器。 单机逆变关机
逆变器开启情况下，通过此项可手动关闭逆变器。ECM 主备倒换
 非专业人员严禁使用此功能。 ECM插入后需等待其完成配置且正常运行后才能进行主备倒换（时间约30秒）。通过此菜单可手动实现UPS的主备倒换功能。当需对某一ECM进行维护时，若其仍
处于工作状态，则要先通过此界面手动进行ECM的主备倒换，主备倒换完成后，确认
此ECM处于不工作状态（黄灯亮或红灯亮或绿灯闪烁），才可对其进行维护。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 113
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
图4-66 主备倒换
触摸屏校准
通过此菜单可实现UPS的触摸屏校准功能。

--- Chunk 122 (length=605) ---
限公司 113
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
图4-66 主备倒换
触摸屏校准
通过此菜单可实现UPS的触摸屏校准功能。

图4-67 触摸屏校准
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 114
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
母线电容寿命
图4-68 母线电容寿命
复位
在检测到电容寿命快要终止时，需要手工拆除下电容，并换上新电容。换上新电容
后，功率模块无法自动检测到电容的更换，需要进行手动复位，修改电容寿命的当前
值。配电板地址重置
点击该图标后，将会根据配电板实际地址线连接方式，重新分配电板CAN地址。4.1.2.6 关于
在“系统信息”界面，点击“关于”，显示“关于”界面，可以查看机型、厂商、监控
版本和功率版本。查看详细版本信息，请单击“详细版本”。图4-69 关于
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 115
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
4.1.3 系统状态
图4-70 系统状态界面
在界面中点击相应的图标可查看系统的UPS、PDU-IT及PDU-空调的相关数据和信息。4.1.

--- Chunk 123 (length=622) ---
手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
4.1.3 系统状态
图4-70 系统状态界面
在界面中点击相应的图标可查看系统的UPS、PDU-IT及PDU-空调的相关数据和信息。4.1.

4 常用功能
图4-71 常用功能界面1
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 116
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
图4-72 常用功能界面2
4.2 Web 界面介绍
4.2.1 登录
操作步骤
步骤 1 系统支持IE11和火狐浏览器31.0，打开浏览器（此处以IE11为例），选择“工具 >
Internet选项”。步骤 2 单击“高级”页签，确认已勾选“使用TLS 1.0”、“使用TLS 1.1”，然后单击“确
定”，如图4-73所示。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 117
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
图4-73 设置Internet选项
步骤 3 在浏览器中键入“https://UPS的IP地址”（如：https://192.168.0.10）后，按
“Enter”，进入Web登录界面。图4-74 登录界面
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 118

--- Chunk 124 (length=858) ---
P地址”（如：https://192.168.0.10）后，按
“Enter”，进入Web登录界面。图4-74 登录界面
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 118

[TABLE]
 | 编号 |  |  | 区域 |  |  | 功能说明 | 
1 |  |  | 运行状态栏 |  |  | 展示系统的功率流向以及运行信息。 |  | 
2 |  |  | 菜单栏 |  |  | 可查询浏览告警、实时数据、设置参数、控制命令等菜
单功能。
缺省为当前告警页面。 |  | 
3 |  |  | 信息显示栏 |  |  | 系统信息显示区。 |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
 预设用户名有admin、operator和browser，预设密码为Changeme，分别供管理员用户、普通
用户和浏览用户使用。 若用户输入密码连续错误3次，系统将锁定此用户5分钟内不能再次登录。 在Web上登录时，若同一用户在不同的网页中登录，后面登录的用户会使前面的用户退出系
统。 请在第一次登录后修改密码，防止非授权人员使用此用户进行误操作，干扰UPS正常运行。可在配置界面的用户管理菜单修改用户密码。----结束
4.2.2 监控
图4-75 监控
表4-4 监控功能
编号 区域 功能说明
1 运行状态栏 展示系统的功率流向以及运行信息。2 菜单栏 可查询浏览告警、实时数据、设置参数、控制命令等菜
单功能。缺省为当前告警页面。3 信息显示栏 系统信息显示区。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 119
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
在能量流图中可以单击UPS、PDU-IT1和PDU-空调图标查看相关数据和信息。单击 图标能够返回上级能量流图界面。

--- Chunk 125 (length=695) ---
kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
在能量流图中可以单击UPS、PDU-IT1和PDU-空调图标查看相关数据和信息。单击 图标能够返回上级能量流图界面。

图4-76 UPS
图4-77 PDU-IT1
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 120
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
图4-78 PDU-空调
图4-79 当前告警
图4-80 实时数据
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 121
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
图4-81 参数设置
图4-82 通讯设置
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 122
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
图4-83 控制
4.2.3 查询
图4-84 历史告警
图4-85 日志记录
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 123
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
4.2.4 配置
图4-86 用户管理
 在用户管理界面可新增、修改、删除用户，也可进行修改用户密码操作。 LUI密码复杂度校验，若设置为禁止，则用户密码为纯数字，长度为6～8位。

--- Chunk 126 (length=696) ---
 4 用户界面
4.2.4 配置
图4-86 用户管理
 在用户管理界面可新增、修改、删除用户，也可进行修改用户密码操作。 LUI密码复杂度校验，若设置为禁止，则用户密码为纯数字，长度为6～8位。

若设置为允
许，则用户密码需要至少两种字符的组合，长度为6～20位。图4-87 站点配置
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 124
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
 NTP参数用于设置时间同步服务器地址、端口及同步间隔等。 SNMP默认为v3版本，MD5/SHA预设密码为“Changeme1”，DES/AES预设密码为
“Changeme2”。请在第一次登录后修改密码，防止非授权人员使用此用户进行误操作，干扰
UPS正常运行。SNMP v1和SNMP v2标准协议存在安全风险，建议您使用SNMP v3安全协议。MD5和DES标准加密算法存在安全风险，建议您使用SHA和AES安全加密算法。 SNMP v2版本默认的读、写共同体名称分别为sread和swrite。 用户可通过单击“配置 > 站点配置 > SNMP > 点击下载：HUAWEI_UPS_MIB”获取MIB
文件。 SNMP Trap用于填写装有网管软件服务器的IP地址。若此处没有填写或填写不正确，则系统
信息会丢失或上报不及时。 证书用于Web登录中SSL加密保护，使用者需要向第三方机构申请。 配置参数管理可上传和导出监控的配置参数。 多品牌用于导入合作方的品牌信息在相应界面显示。

--- Chunk 127 (length=635) ---
正确，则系统
信息会丢失或上报不及时。 证书用于Web登录中SSL加密保护，使用者需要向第三方机构申请。 配置参数管理可上传和导出监控的配置参数。 多品牌用于导入合作方的品牌信息在相应界面显示。

 输入邮件服务器IP地址，发送者Email地址，用户名和密码，点击测试，确认测试邮件能正
常接收。配置告警通知服务器后，在监控有告警时，邮件通知所配置的服务器。 设置告警邮件推送Email地址，及告警级别，并触发告警，确认告警邮件能正常接收。配置
告警通知Email地址后，监控有告警时，邮件会发送到配置的Email地址。 ModbusTCP证书管理：ModbusTCP支持安全的TLS协议加密传输，通过双向证书进行接入
认证。证书管理支持用户替换UPS端证书，为客户信任的证书。 ModbusTCP CA证书管理：导入CA证书，用于UPS端对ModbusTCP通讯接入方证书有效
性进行验证。 设置eUPS证书管理后，Web界面支持通过导入证书来替换默认的eUPS证书。4.2.5 维护
 仅当“高级参数”中“电容故障检测”的值为“允许”时，“维护”页面显示“母线电容寿
命检测”。 仅当“环流检测”的值为“允许”和逆变供电模块大于1时，“维护”页面显示“模块环流
数据”。图4-88 校准
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 125
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

--- Chunk 128 (length=664) ---
显示“模块环流
数据”。图4-88 校准
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 125
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

0, 武汉工行) 4 用户界面
图4-89 调试变量
图4-90 升级
图4-91 数据下载
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 126
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 4 用户界面
图4-92 母线电容寿命预测
图4-93 环流数据
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 127
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 5 操作指导
5
操作指导
5.1 UPS 上电开机
背景信息
 上电前，测量UPS输入开关外置输入配电开关处电压及频率。电压范围：176V
AC～264V AC，频率范围：40Hz～70Hz。 需要确认UPS上（旁路模块和功率模块的就绪开关旋转至“锁定”状态）的所有开
关处于断开状态。图5-1 旁路模块就绪开关
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 128
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 5 操作指导
图5-2 功率模块就绪开关
操作步骤
步骤 1 将MCCB空开闭合。步骤 2 闭合UPS输入空开Q1。

--- Chunk 129 (length=712) ---
0-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 5 操作指导
图5-2 功率模块就绪开关
操作步骤
步骤 1 将MCCB空开闭合。步骤 2 闭合UPS输入空开Q1。

系统处于市电供电的模式下，系统开始初始化，同时LCD界面中显示华为logo和初始
化进度条。步骤 3 监控正常启动之后进行以下操作：
 首次上电，可通过快速设置指引设置语言、时间日期、网络参数、系统参数等参
数。 非首次上电时，若已经设置这些参数，系统默认已有的设置。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 129

[TABLE]
 | 菜单 |  |  | 参数 |  |  | 设置值 | 
语言选择 |  |  | - |  |  | 中文简体 |  | 
时间日期 |  |  | 日期格式 |  |  | 根据实际情况选择 |  | 
 |  |  | 年-月-日 |  |  | 实际日期 |  | 
 |  |  | 时区 |  |  | 实际时区 |  | 
 |  |  | 时间 |  |  | 实际时间 |  | 
网络参数 |  |  | IP分配方式 |  |  | 自动/手动 |  | 
 |  |  | IP地址 |  |  | IP分配方式设置为“自动”后，“IP地
址”、“子网掩码”、“网关”由DHCP服务
器（ECC）分配 |  | 
 |  |  | 子网掩码 |  |  |  |  | 
 |  |  | 网关 |  |  |  |  | 
系统参数1 |  |  | 单/并机 |  |  | 单机/并机 |  | 
[/TABLE]

--- Chunk 130 (length=849) ---
 |  | 子网掩码 |  |  |  |  | 
 |  |  | 网关 |  |  |  |  | 
系统参数1 |  |  | 单/并机 |  |  | 单机/并机 |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 5 操作指导
图5-3 快速设置界面
表5-1 快速设置说明
菜单 参数 设置值
语言选择 - 中文简体
时间日期 日期格式 根据实际情况选择
年-月-日 实际日期
时区 实际时区
时间 实际时间
网络参数 IP分配方式 自动/手动
IP地址 IP分配方式设置为“自动”后，“IP地
址”、“子网掩码”、“网关”由DHCP服务
子网掩码
器（ECC）分配
网关
系统参数1 单/并机 单机/并机
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 130

[TABLE]
 | 菜单 |  |  | 参数 |  |  | 设置值 | 
 |  |  |  |  |  | 根据实际情况选择 |  | 
系统参数2 |  |  | 输出电压等级
(V) |  |  | “输出电压等级”指的是线电压，根据实际情
况设置 |  | 
 |  |  | 输出频率(Hz) |  |  | 根据实际情况设置 |  | 
 |  |  | 电池容量(Ah) |  |  | 电池容量=单组电池容量×并联电池组数（例
如：单组电池容量为150Ah时，2组电池并联
接入UPS，电池容量设置为300Ah。） |  | 
 |  |  | 电池单体数 |  |  | 以2V电池为一个单体，接入UPS的单组电池
单体数
 单节电池规格为12V时，电池单体数=单组
电池节数×6（例如：单组电池节数为40
节串联，电池单体数设置为240。）
 单节电池规格为2V时，电池单体数=单组
电池节数×1（例如：单组电池节数为240
节串联，电池单体数设置为240。） |  | 
[/TABLE]

--- Chunk 131 (length=627) ---
池节数为40
节串联，电池单体数设置为240。）
 单节电池规格为2V时，电池单体数=单组
电池节数×1（例如：单组电池节数为240
节串联，电池单体数设置为240。） |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 5 操作指导
菜单 参数 设置值
根据实际情况选择
系统参数2 输出电压等级 “输出电压等级”指的是线电压，根据实际情
(V) 况设置
输出频率(Hz) 根据实际情况设置
电池容量(Ah) 电池容量=单组电池容量×并联电池组数（例
如：单组电池容量为150Ah时，2组电池并联
接入UPS，电池容量设置为300Ah。）
电池单体数 以2V电池为一个单体，接入UPS的单组电池
单体数
 单节电池规格为12V时，电池单体数=单组
电池节数×6（例如：单组电池节数为40
节串联，电池单体数设置为240。）
 单节电池规格为2V时，电池单体数=单组
电池节数×1（例如：单组电池节数为240
节串联，电池单体数设置为240。）
系统参数设置关系到UPS能否正常运行，请谨慎设置。电池参数设置对电池维护、使用寿命及UPS放电时间影响很大，设置时请注意以下事
项：
 “电池容量”需要反复确认并设置正确，否则会影响充电功率。充电功率偏大或者
偏小都容易导致电池寿命缩短，情况严重时，短时间就会直接导致电池损坏。如果
不知道如何确认电池容量，请咨询客服人员。

--- Chunk 132 (length=675) ---

项：
 “电池容量”需要反复确认并设置正确，否则会影响充电功率。充电功率偏大或者
偏小都容易导致电池寿命缩短，情况严重时，短时间就会直接导致电池损坏。如果
不知道如何确认电池容量，请咨询客服人员。

 “电池单体数”会影响充电压和放电时间，如果设置错误，会导致电池充电压
偏高或偏低，严重降低电池使用寿命，并且UPS放电时容易提前关机，可能会导致
数据无法正确备份。步骤 4 快速设置完成后，LCD中显示“旁路供电”和“电池未接”告警，无需处理。若有其
他告警，需处理。 快速设置完成后，选择“系统信息 > 设置 > 高级参数”，确认“整机型容量”、“功率模
块容量”、“机架内基本模块数”和“机架内冗余模块数”设置是否和现场实际情况一致。 若系统中接入干接点信号，选择“系统信息 > 设置 > 干接点”，确认接入干接点信号对应
的干接点设置已经启用；对于未接入系统的干接点，应该设置为禁止。步骤 5 在LCD中查看系统运行状态图，确认系统是否已经由旁路供电。步骤 6 开启UPS逆变器。 LCD界面
a.选择“常用功能”，单击“单机逆变开机”。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 131
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 5 操作指导
b.在弹出的提示对话框中单击“是”，完成开启逆变器操作。图5-4 单机逆变开机
 Web界面
a.选择“监控 > 控制”，点击“单机逆变开机”按钮，在弹出提示对话框中单
击“确定”完成开启逆变器操作。

--- Chunk 133 (length=696) ---
.在弹出的提示对话框中单击“是”，完成开启逆变器操作。图5-4 单机逆变开机
 Web界面
a.选择“监控 > 控制”，点击“单机逆变开机”按钮，在弹出提示对话框中单
击“确定”完成开启逆变器操作。

图5-5 单机逆变开机
步骤 7 逆变器开启后，UPS由逆变供电，LCD中“旁路供电”告警消失，可查看系统运行状
态图确认系统是否由主路逆变供电。可通过LCD界面“交流输出”确认UPS三相输
出电压和频率是否正常，并用万用表测试三相输出电压有效值和频率是否正常。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 132
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 5 操作指导
图5-6 常用功能
图5-7 交流输出
步骤 8 核对实际电池容量与电池单体数和LCD界面中设置的值是否一致；用万用表测试负电
池组电压绝对值与正电池组电压之和大于一定值（2×电池单体数），用以检测电池组
连接是否正常。步骤 9 确认电池组已连接好后，闭合电池组输入开关（如有多组电池，需要先闭合每个电池
组的开关，然后再闭合电池组和UPS之间的总开关）。闭合电池组输入开关后，“电
池未接”告警消失。步骤 10 闭合UPS输出空开Q3给负载供电。UPS首次开机后需要对电池进行“核对性容量测试”，以保证相关电池参数显示正确。步骤 11 若选用双母线系统，需进行BSC模式设置。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 133
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

--- Chunk 134 (length=688) ---
 若选用双母线系统，需进行BSC模式设置。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 133
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

0, 武汉工行) 5 操作指导
----结束
5.2 BSC 模式设置
 系统默认为非BSC模式，当系统由双母线系统组成时需设置为BSC模式。 双母线系统中两个UPS系统分别为BSC主系统和BSC从系统，由用户随机定义（不能同时
为BSC主系统或BSC从系统，开机时设置完成，后续若更改，需要在维护工程师指导下操
作），对应系统分别要设置为BSC主模式和BSC从模式。 确保两个BSC系统间BSC信号线以及BSC相关硬件设备安装正确。LCD 界面设置
步骤 1 设置BSC模式。在UPS的LCD主菜单中，选择“系统信息 > 设置 > 高级参数”。 BSC主系统：将“BSC模式”设置为“BSC主模式”。 BSC从系统：将“BSC模式”设置为“BSC从模式”。图5-8 BSC模式
步骤 2 设置完毕后若无异常告警信息，系统可以正常运行。----结束
Web 界面设置
步骤 1 设置BSC模式。在UPS的Web界面中，选择“监控 > 参数设置 > 高级参数”。 BSC主系统：将“BSC模式”设置为“BSC主模式”，单击“提交”。 BSC从系统：将“BSC模式”设置为“BSC从模式”，单击“提交”。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 134
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

--- Chunk 135 (length=692) ---
式”设置为“BSC从模式”，单击“提交”。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 134
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

0, 武汉工行) 5 操作指导
图5-9 BSC模式
步骤 2 设置完毕后若无异常告警信息，系统可以正常运行。----结束
5.3 UPS 关机下电
背景信息
如果系统旁路正常，UPS逆变关机后，系统进入旁路供电模式；如果系统旁路异常，
逆变关机后系统进入无输出模式，系统输出断电。关机操作前，请确认负载已经关
闭，可以承受随时断电的工况。操作步骤
步骤 1 关闭UPS逆变器。 LCD界面
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 135
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 5 操作指导
a.在LCD主菜单上选择“常用功能”，点击“单机逆变关机”。b.在系统弹出的提示对话框中点击“是”，完成逆变关机操作。图5-10 单机逆变关机
 Web界面
a.选择“监控 > 控制”，单击“单机逆变关机”按钮，在弹出提示对话框中单
击“确定”完成关闭逆变器操作。图5-11 单机逆变关机
 如果只需要关闭UPS逆变器，使系统转旁路供电，确认UPS当前无异常告警后，只需执行
步骤1即可。 如果需要将整个UPS完全下电，需要执行以下完整步骤。步骤 2 逆变器关闭后；若系统旁路正常，UPS进入旁路供电模式；若系统旁路异常，UPS进
入无输出模式，导致负载断电。LCD中显示“旁路供电”告警。

--- Chunk 136 (length=683) ---
如果需要将整个UPS完全下电，需要执行以下完整步骤。步骤 2 逆变器关闭后；若系统旁路正常，UPS进入旁路供电模式；若系统旁路异常，UPS进
入无输出模式，导致负载断电。LCD中显示“旁路供电”告警。

文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 136
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 5 操作指导
图5-12 旁路供电
步骤 3 逆变器关闭后，断开UPS的输出空开Q3。步骤 4 断开电池组空开（如有多组电池，先断开电池组和UPS之间的总空开，再断开每个电
池组的空开）。步骤 5 断开UPS输入空开Q1。步骤 6 断开MCCB输入空开。----结束
5.4 电池冷启动
操作步骤
步骤 1 确认电池已连接好，用万用表测试负组电池电压绝对值与正组电池电压之和大于一定
值（2×电池单体数）。步骤 2 断开主路输入开关，在主路没有输入的情况下，闭合电池空开（如有多组电池，先闭
合每个电池组空开，然后闭合电池组和UPS之间的总空开）。步骤 3 用万用表测试接入UPS电池输入端的正负电池组电压，负电池组电压绝对值与正电池
组电压之和大于一定值（2×电池单体数），则电池接入正常。步骤 4 按下旁路模块上的电池冷启动按钮BATT start，系统自动进入电池冷启动状态。同时
LCD中显示华为Logo和初始化进度条。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 137
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

--- Chunk 137 (length=667) ---

LCD中显示华为Logo和初始化进度条。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 137
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

0, 武汉工行) 5 操作指导
图5-13 电池冷启动按钮
步骤 5 LCD界面初始化完成后，开启UPS逆变器。----结束
5.5 手动转旁路供电模式
关闭逆变器之前需要确认旁路正常，如果旁路异常，手动关闭逆变器后，系统无输
出，导致负载断电。关闭UPS逆变器，可选择通过LCD界面或者Web界面关闭逆变器，系统自动转旁路
供电。5.6 设置 ECO 模式
背景信息
 系统默认为非ECO模式，当系统需要进入ECO模式工作时，设置工作模式为
ECO模式。 在ECO模式下，旁路优先于逆变供电，当旁路掉电时，系统将会间断切换到逆变
供电，典型工况间断时间小于2ms，恶劣工况间断时间小于10ms。 在ECO模式下，可获得更高的效率。 旁路输入不稳定，或者旁路输入对负载变化太敏感，可能导致ECO模式和主路逆
变模块式的频繁切换，不合适设置ECO模式。 当负载量小于10%时，ECO优势不明显，不建议设置ECO模式。 在设置ECO模式前，需要确保系统旁路正常，可供电。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 138
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 5 操作指导
操作步骤
步骤 1 手动关闭UPS逆变器（让系统转旁路工作）。

--- Chunk 138 (length=682) ---
 华为技术有限公司 138
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 5 操作指导
操作步骤
步骤 1 手动关闭UPS逆变器（让系统转旁路工作）。

步骤 2 设置ECO电压范围（±5%、±6%、±7%、±8%、±9%、±10%）。图5-14 ECO电压范围
步骤 3 设置“工作模式”为“ECO”。图5-15 ECO模式
步骤 4 手动开启UPS逆变器。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 139
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 5 操作指导
开机后依然是旁路供电，逆变待机，此时“系统状态”页面能量流图如图5-16。旁路
异常时系统可以立刻转逆变供电；如果未开启逆变器，旁路异常时不能立刻转逆变供
电，系统可能掉电。图5-16 系统状态
----结束
5.7 电池测试
5.7.1 强制均充测试
背景信息
强制均充测试前，需要确认：
 UPS市电输入正常。 电池接入正常。 电池处于非均充状态。操作步骤
步骤 1 在LCD主界面中，选择“系统信息”，点击“ ”图标进入“维护”窗口。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 140
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 5 操作指导
步骤 2 在“维护”窗口中，点击“电池维护”。图5-17 维护界面
步骤 3 点击“强制均充”的“开始”按钮，开始强制均充测试。

--- Chunk 139 (length=630) ---
kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 5 操作指导
步骤 2 在“维护”窗口中，点击“电池维护”。图5-17 维护界面
步骤 3 点击“强制均充”的“开始”按钮，开始强制均充测试。

图5-18 开始强制均充
当电池测试满足如下条件时，自动退出“强制均充”：
 强制均充持续时间达到强制均充保护时间（范围：12h～24h，默认18h）。 电池过温、过压、过流告警。 出现异常告警。----结束
5.7.2 浅放电测试
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 141
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 5 操作指导
进行浅放电测试前，请确认：
 UPS主路逆变供电，系统负载率波动小于10%。 系统无电池过温、过压、过流告警，无发电机接入状态。 市电、电池、充电器、放电器无异常，系统无过载告警。自动浅放电测试
步骤 1 在LCD主界面中，选择“系统信息 > 设置 > 电池参数”，将“定时浅放电测试”设
置为“允许”。步骤 2 根据用户所需的时间设置“定时浅放电测试时间段”和“定时浅放电测试间隔”。设
置完成后系统会根据条件进行自动浅放电测试。图5-19 自动浅放电设置
----结束
手动浅放电测试
步骤 1 在LCD主界面中，选择“系统信息 > 维护 > 电池维护”。步骤 2 点击“浅放电测试”的“开始”按钮，开始浅放电测试。

--- Chunk 140 (length=680) ---
浅放电测试。图5-19 自动浅放电设置
----结束
手动浅放电测试
步骤 1 在LCD主界面中，选择“系统信息 > 维护 > 电池维护”。步骤 2 点击“浅放电测试”的“开始”按钮，开始浅放电测试。

文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 142
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 5 操作指导
图5-20 开始浅放电测试
当电池测试正常结束时，测试数据作为一般测试数据，记录最近5次的测试数据。当电池测试满足如下条件时，自动退出“浅放电测试”：
 电池放电量达到设定值（范围：10%～50%，默认20%）。 放电压达到预告警电压点（电池管理实时计算值）。 负载率波动超过10%。 出现异常告警。----结束
5.7.3 核对性容量测试
背景信息
进行核对性容量测试前，请确认：
 UPS主路逆变供电，电池电荷状态（SOC）达到100%后浮充/休眠持续2小时，系
统负载率波动小于10%。 无电池过温、过压、过流告警，无发电机接入状态。 市电、电池、充电器、放电器无异常，系统无过载告警。操作步骤
步骤 1 在LCD主界面中，选择“系统信息”，点击“ ”图标进入“维护”窗口。步骤 2 在维护窗口中，点击“电池维护”图标。步骤 3 点击“核对性容量测试”的“开始”按钮，开始核对性容量测试。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 143
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

--- Chunk 141 (length=670) ---
测试”的“开始”按钮，开始核对性容量测试。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 143
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

0, 武汉工行) 5 操作指导
图5-21 开始核对性容量测试
当电池测试满足如下条件时，自动退出“核对性容量测试”：
 电池放电压达到EOD+0.01V。 负载波动超过10%。 出现异常告警。当电池放电压达到EOD+0.01V，测试结束，测试数据为核对性测试数据。根据每月的核对性
数据，挑选一次放电量最大的核对性测试数据作为本月需要保存的核对性测试数据，保存最近
36个测试数据。----结束
5.7.4 测试数据下载
LCD 界面
步骤 1 将USB存储器连接到监控显示模块的USB接口。步骤 2 在LCD主界面中，选择“系统信息”，点击“ ”图标进入“维护”窗口。步骤 3 点击选择“USB向导 > 日志下载”，设置日志下载的路径。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 144
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 5 操作指导
图5-22 日志下载
步骤 4 点击“下一步”按钮，系统弹出提示对话框确认选择路径，点击“是”，开始下载数
据。图5-23 确认下载路径
----结束
Web 界面
步骤 1 选择“查询 > 日志记录”，在“日志选择”下拉列表中选择需要导出日志，单击“导
出”按钮后，选择导出路径，即可导出日志记录。

--- Chunk 142 (length=684) ---
下载数
据。图5-23 确认下载路径
----结束
Web 界面
步骤 1 选择“查询 > 日志记录”，在“日志选择”下拉列表中选择需要导出日志，单击“导
出”按钮后，选择导出路径，即可导出日志记录。

文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 145
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 5 操作指导
图5-24 日志
----结束
5.8 转维修旁路
背景信息
 转维修旁路操作必须严格按照以下步骤进行，否则可能导致负载断电。 维修旁路模式下，负载经由维修旁路直接由市电供电，若市电异常可能会导致负载
断电。操作步骤
步骤 1 关闭UPS逆变器，将UPS手动转旁路模式供电。步骤 2 用十字螺丝刀将螺钉拧开，拆除维修旁路空开挡片，再闭合维修旁路空开。图5-25 闭合维修旁路开关
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 146
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 5 操作指导
系统转维修旁路后，MDU中显示“维修空开闭合”和“旁路供电”告警。----结束
5.9 维修旁路供电恢复至逆变供电
背景信息
在进行维修旁路供电恢复至逆变供电操作前，需要确认系统旁路输入输出正常。操作步骤
步骤 1 断开维修旁路开关。将维修旁路开关用力向下扳下，此时断开维修旁路开关。同时监控告警界面“维修空开闭合”告警消失。此时可通过查看LCD或者Web中的
系统运行状态图确认系统是否由旁路供电。

--- Chunk 143 (length=673) ---
步骤
步骤 1 断开维修旁路开关。将维修旁路开关用力向下扳下，此时断开维修旁路开关。同时监控告警界面“维修空开闭合”告警消失。此时可通过查看LCD或者Web中的
系统运行状态图确认系统是否由旁路供电。

图5-26 断开维修旁路开关
断开关后，请用挡片将维修旁路开关固定，防止误操作。步骤 2 开启UPS逆变器。----结束
5.10 紧急关机（EPO）
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 147
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 5 操作指导
 在按下“紧急停机（EPO）”按钮后，UPS无输出，负载断电。 当系统处于维修旁路时，按下EPO按钮后，UPS仍有输出。按下控制模块中干接点卡连接至外部的EPO开关或者拔掉干接点卡EPO接口上的
4pin端子。UPS进入紧急停机状态。图5-27 EPO接口位置
此时LCD界面和Web界面的“当前告警”中都显示“紧急关机”和“均不供电”告
警。5.11 紧急关机恢复
操作步骤
步骤 1 解除系统的EPO状态。确认干接点卡连接至外部的EPO开关为非紧急关机状态。步骤 2 清除系统中的紧急关机告警。 LCD界面
选择“系统信息”界面，点击 图标进入“告警”窗口，单击“故障清除”。在
弹出的提示对话框中单击“是”，即可清除紧急关机告警。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 148
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

--- Chunk 144 (length=822) ---
对话框中单击“是”，即可清除紧急关机告警。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 148
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

0, 武汉工行) 5 操作指导
图5-28 告警窗口
图5-29 清除故障
 Web界面
选择“监控 > 控制”，单击“故障清除”按钮，清除紧急关机告警。图5-30 故障清除
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 149
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 5 操作指导
步骤 3 查看当前告警，确认紧急关机告警消失，若系统旁路输入正常，UPS由旁路模式供
电。 LCD界面
选择“系统信息”界面，点击 图标进入“告警”窗口。然后单击“当前告
警”，确认紧急关机告警是否消失。 Web界面
选择“监控 > 当前告警”，确认紧急关机告警消失。步骤 4 开启UPS逆变器。----结束
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 150

[TABLE]
 | 检查内容 |  |  | 基准要求 |  |  | 异常处理方法 | 
工作环境 |  |  |  环境温度：0℃～40℃
 湿度：0% RH～95% RH（无
凝露）
 机房防鼠
 密闭机房 |  |  |  温湿度异常需检查空调状
态。
 在UPS机房门口加防鼠挡
板。
 检查机房密闭、非直通风环
境。 |  | 
电网环境 |  |  |  输入电压：380V AC/400V
AC/415V AC（线电压）
 输出电压：380V AC/400V
AC/415V AC±1%（线电压） |  |  |  输入电压异常要核实电网情
况和输入接线。
 输出电压异常要核实UPS运
行状态，有无告警。 |  | 
[/TABLE]

--- Chunk 145 (length=738) ---
V AC/400V
AC/415V AC±1%（线电压） |  |  |  输入电压异常要核实电网情
况和输入接线。
 输出电压异常要核实UPS运
行状态，有无告警。 |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 6 例行维护
6
例行维护
6.1 UPS 维护
 进行以下操作过程的工程人员必须受过专业培训。操作维护UPS前，应穿防静电工
作服，佩戴防静电手套和腕带，并去除首饰和手表等易导电物体，以免被电击或灼
伤。
 所有UPS内部维护及保养工作都需使用绝缘工具，并且应该由接受过相关培训的人
员执行。需使用工具才能打开的保护盖板后的器件为用户不可维护器件。若需维
护，具体请咨询华为客户服务中心。
 只有维护工程师才可维护功率模块和旁路模块。
 需按下面要求对UPS定期进行维护，否则会影响UPS的正常运行，同时降低UPS
的正常使用寿命。
6.1.1 月度维护
表6-1 月度维护
检查内容 基准要求 异常处理方法
工作环境  环境温度：0℃～40℃  温湿度异常需检查空调状
态。
 湿度：0% RH～95% RH（无
凝露）  在UPS机房门口加防鼠挡
板。
 机房防鼠
 密闭机房  检查机房密闭、非直通风环
境。
电网环境  输入电压：380V AC/400V  输入电压异常要核实电网情
AC/415V AC（线电压） 况和输入接线。
 输出电压：380V AC/400V  输出电压异常要核实UPS运
AC/415V AC±1%（线电压） 行状态，有无告警。
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 151

--- Chunk 146 (length=651) ---
电压：380V AC/400V  输出电压异常要核实UPS运
AC/415V AC±1%（线电压） 行状态，有无告警。
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 151

[TABLE]
 | 检查内容 |  |  | 基准要求 |  |  | 异常处理方法 | 
 |  |  |  频率：40Hz～70Hz |  |  |  |  | 
监控面板 |  |  | 监控面板上各项图形显示单元都
处于正常运行状态，所有电源的
运行参数都处于正常值范围内，
在显示的记录内没出现任何故障
和报警信息 |  |  | 如有告警，根据告警内容排查设
备状态和参数。 |  | 
[/TABLE]

[TABLE]
 | 检查内容 |  |  | 基准要求 |  |  | 异常处理方法 | 
清洁度 |  |  | 用白纸轻轻擦拭机柜表面，无明
显变黑。 |  |  | 除尘，特别需要清理前门防尘网
的积尘或者更换防尘网。 |  | 
可设置参数核
对 |  |  | 核对输出电压等级、频率、电池
节数、电池容量。 |  |  | 重新设置。 |  | 
状态量记录 |  |  | 记录三相负载率，输出功率因
数。 |  |  | 如有异常，排查负载使用状况。 |  | 
浅放电测试
（建议） |  |  | 在做好UPS系统备电措施情况
下，使电池做一次浅放电测试，
以确保电池可正常放电。 |  |  | 如有告警，查看告警列表。 |  | 
[/TABLE]

--- Chunk 147 (length=1002) ---
 | 
浅放电测试
（建议） |  |  | 在做好UPS系统备电措施情况
下，使电池做一次浅放电测试，
以确保电池可正常放电。 |  |  | 如有告警，查看告警列表。 |  | 
[/TABLE]

[TABLE]
 | 检查内容 |  |  | 基准要求 |  |  | 异常处理方法 | 
接地 |  |  | 检查接地线缆是否紧固。 |  |  | 紧固螺钉 |  | 
功率线缆和端子（UPS与
配电柜间） |  |  | 电缆绝缘层无破损，功率
连接无发黑、无打火痕
迹。 |  |  |  更换线缆
 对所有输出端子进行加
固操作 |  | 
线缆和空开通流量 |  |  | 开关和线缆要满足负载量
要求。
线缆实际通流量大于开关
规格。 |  |  |  更换开关
 更换线缆 |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 6 例行维护
检查内容 基准要求 异常处理方法
 频率：40Hz～70Hz
监控面板 监控面板上各项图形显示单元都 如有告警，根据告警内容排查设
处于正常运行状态，所有电源的 备状态和参数。
运行参数都处于正常值范围内，
在显示的记录内没出现任何故障
和报警信息
6.1.2 季度维护
表6-2 季度维护
检查内容 基准要求 异常处理方法
清洁度 用白纸轻擦拭机柜表面，无明 除尘，特别需要清理前门防尘网
显变黑。 的积尘或者更换防尘网。
可设置参数核 核对输出电压等级、频率、电池 重新设置。
对 节数、电池容量。
状态量记录 记录三相负载率，输出功率因 如有异常，排查负载使用状况。
数。
浅放电测试 在做好UPS系统备电措施情况 如有告警，查看告警列表。
（建议） 下，使电池做一次浅放电测试，
以确保电池可正常放电。
6.1.3 年度维护
表6-3 年度维护
检查内容 基准要求 异常处理方法
接地 检查接地线缆是否紧固。 紧固螺钉
功率线缆和端子（UPS与 电缆绝缘层无破损，功率  更换线缆
配电柜间） 连接无发黑、无打火痕
 对所有输出端子进行加
迹。
固操作
线缆和空开通流量 开关和线缆要满足负载量  更换开关
要求。
 更换线缆
线缆实际通流量大于开关
规格。
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 152

--- Chunk 148 (length=931) ---
。
固操作
线缆和空开通流量 开关和线缆要满足负载量  更换开关
要求。
 更换线缆
线缆实际通流量大于开关
规格。
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 152

[TABLE]
 | 关键器件 |  |  | 预计寿命 |  |  | 建议更换年限 | 
功率模块 |  |  | 15年 |  |  | 10年 |  | 
旁路模块 |  |  | 15年 |  |  | 10年 |  | 
风扇 |  |  | 15年 |  |  | 10年 |  | 
液晶屏 |  |  | 10年 |  |  | 8年 |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 6 例行维护
为了防止其中的某些器件因工作磨损失效而导致系统故障，建议在其预期的寿命年限
内进行更换。关键器件的寿命参数和建议更换时间如表6-4所示。
表6-4 可更换器件的寿命参数和建议更换时间
关键器件 预计寿命 建议更换年限
功率模块 15年 10年
旁路模块 15年 10年
风扇 15年 10年
液晶屏 10年 8年
6.2 电池维护
在进行蓄电池作业之前，必须仔细阅读供应商提供的电池使用手册及其安全注意事
项，以及蓄电池的准确连接方法。进行蓄电池安装、维护等操作前，为确保安全，应
注意：
 使用工具需要绝缘包裹处理。
 使用眼睛保护装置，并做好防护工作。
 佩戴橡胶手套，穿好防护服，预防电解液外溢所造成的危害。
 蓄电池搬运时，禁止电池端子倒置，要求轻拿轻放，并注意人身安全。
 安装、维护等操作时，电池开关要保持断开状态。
6.2.1 蓄电池维护注意事项
 电池维护时，要求先将使用工具（扳手等）进行绝缘包裹处理；电池顶部不可放
置任何杂物。
 请勿使用任何有机溶剂清洗电池。
 切不可拆卸电池安全阀或向电池内加入任何物质。
 请勿在电池组附近吸烟或使用明火。
 电池放电后，应及时对电池充电，以免影响电池使用寿命。
 所有的维护工作必须由专业人员进行。
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 153

--- Chunk 149 (length=714) ---
组附近吸烟或使用明火。
 电池放电后，应及时对电池充电，以免影响电池使用寿命。
 所有的维护工作必须由专业人员进行。
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 153

[TABLE]
 | 检查内容 |  |  | 基准要求 |  |  | 异常处理方法 | 
电池管理告警
信息 |  |  | 无任何电池管理告警信息。 |  |  | 根据告警信息，排查原因。 |  | 
电池外观 |  |  | 1. 外观表面整洁，无污渍。
2. 电池端子完好。
3. 电池壳体完好无损，四周无
碰伤、摔坏、开裂现象。
4. 电池外观无漏酸、渗酸现
象。
5. 外壳无变形、鼓胀现象。 |  |  | 若出现异常请及时联系华为客户
服务中心。 |  | 
电池工作温度
检测 |  |  | 1. 电池环境温度：25℃±5℃。
2. 电池工作温度应小于环境温
度+20℃。
3. 电池充放电条件满足电池规
格书要求。 |  |  | 1. 排查电池工作温度异常的原
因。
2. 故障还不能排除时，及时联
系华为客户服务中心。 |  | 
电池组充电电
压 |  |  |  均充电压（2.35V/cell±1%）
×电池单体数。
 浮充电压（2.25V/cell±1%）
×电池单体数。 |  |  | 1. 当发现电池组输出端电压与
UPS主机侧电池输入端的压
降大于电池组电压的1%时，
需要检测电池组与UPS主机
之间的连线是否过长，线径
是否过小。
2. 检查UPS主机均充电压、浮
充电压设置是否有误。
3. 故障还不能排除时，及时联
系华为客户服务中心。 |  | 
[/TABLE]

--- Chunk 150 (length=1125) ---
检测电池组与UPS主机
之间的连线是否过长，线径
是否过小。
2. 检查UPS主机均充电压、浮
充电压设置是否有误。
3. 故障还不能排除时，及时联
系华为客户服务中心。 |  | 
[/TABLE]

[TABLE]
 | 检查内容 |  |  | 基准要求 |  |  | 异常处理方法 | 
电池管理参数设置 |  |  | 检查电池管理参数设置是否
满足产品用户手册要求。 |  |  | 参数错误，更正参数设置。 |  | 
电池螺钉是否拧紧 |  |  | 电池端子螺钉上的拧紧划线
标记无位移。 |  |  | 多角度拍照并及时联系华为
客户服务中心。 |  | 
蓄电池间连接线 |  |  | 连接线无老化、绝缘层无开
裂现象。 |  |  | 更换故障连线。 |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 6 例行维护
6.2.2 月度维护
表6-5 月度维护
检查内容 基准要求 异常处理方法
电池管理告警 无任何电池管理告警信息。 根据告警信息，排查原因。
信息
电池外观 1. 外观表面整洁，无污渍。 若出现异常请及时联系华为客户
2. 电池端子完好。 服务中心。
3. 电池壳体完好无损，四周无
碰伤、摔坏、开裂现象。
4. 电池外观无漏酸、渗酸现
象。
5. 外壳无变形、鼓胀现象。
电池工作温度 1. 电池环境温度：25℃±5℃。 1. 排查电池工作温度异常的原
检测 2. 电池工作温度应小于环境温 因。
度+20℃。 2. 故障还不能排除时，及时联
3. 电池充放电条件满足电池规 系华为客户服务中心。
格书要求。
电池组充电  均充电压（2.35V/cell±1%） 1. 当发现电池组输出端电压与
压 ×电池单体数。 UPS主机侧电池输入端的压
降大于电池组电压的1%时，
 浮充电压（2.25V/cell±1%）
需要检测电池组与UPS主机
×电池单体数。
之间的连线是否过长，线径
是否过小。
2. 检查UPS主机均充电压、浮
充电压设置是否有误。
3. 故障还不能排除时，及时联
系华为客户服务中心。
6.2.3 季度维护
表6-6 季度维护
检查内容 基准要求 异常处理方法
电池管理参数设置 检查电池管理参数设置是否 参数错误，更正参数设置。
满足产品用户手册要求。
电池螺钉是否拧紧 电池端子螺钉上的拧紧划线 多角度拍照并及时联系华为
标记无位移。 客户服务中心。
蓄电池间连接线 连接线无老化、绝缘层无开 更换故障连线。
裂现象。
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 154

--- Chunk 151 (length=855) ---
角度拍照并及时联系华为
标记无位移。 客户服务中心。
蓄电池间连接线 连接线无老化、绝缘层无开 更换故障连线。
裂现象。
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 154

[TABLE]
 | 检查内容 |  |  | 基准要求 |  |  | 异常处理方法 | 
单节电池电压 |  |  |  均充电压（2.35V/cell±
0.02V/cell）。
 浮充电压（2.25V/cell±
0.02V/cell）。 |  |  | 1. 检查单节电池的均充电
压、浮充电压是否正常。
2. 若发现电池充电电压超标
时，可将此组电池做一次
完整强制均充电，再检查
电池组电压是否正常。
3. 故障还不能排除时，及时
联系华为客户服务中心。 |  | 
浅放电测试（建议） |  |  | 在做好UPS系统备电措施
情况下，使电池做一次浅放
电测试，以确保电池可正常
放电。 |  |  | 1. 异常时排查问题点（异常
告警可查看告警列表）。
2. 故障还不能排除时，及时
联系华为客户服务中心。 |  | 
[/TABLE]

[TABLE]
 | 检查内容 |  |  | 基准要求 |  |  | 异常处理方法 | 
核对性容量测
试 |  |  | 在做好UPS系统备电措施情况
下，使电池放电至欠压告警
点，以确保电池实时容量得到
刷新。 |  |  | 1. 异常时排查问题点。
2. 故障还不能排除时，及时联
系华为客户服务中心。 |  | 
电池连接可靠
性检查 |  |  | 1. 在电池组断电情况下，按照
从正极到负极的固定顺序，
逐一检查电池组每个连接点
的可靠性。
2. 采用力矩扳手逐个校验每个
电池螺钉的扭力力矩是否满
足电池厂家要求；电池螺钉
校验合格后，要求在电池螺
钉上划线标记，便于后续检
查。 |  |  | 1. 连接可靠性异常时，需及时
整改。
2. 故障还不能排除时，及时联
系华为客户服务中心。 |  | 
[/TABLE]

--- Chunk 152 (length=859) ---
钉
校验合格后，要求在电池螺
钉上划线标记，便于后续检
查。 |  |  | 1. 连接可靠性异常时，需及时
整改。
2. 故障还不能排除时，及时联
系华为客户服务中心。 |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 6 例行维护
检查内容 基准要求 异常处理方法
单节电池电压  均充电压（2.35V/cell± 1. 检查单节电池的均充电
0.02V/cell）。 压、浮充电压是否正常。
2. 若发现电池充电压超标
 浮充电压（2.25V/cell±
时，可将此组电池做一次
0.02V/cell）。
完整强制均充电，再检查
电池组电压是否正常。
3. 故障还不能排除时，及时
联系华为客户服务中心。
浅放电测试（建议） 在做好UPS系统备电措施 1. 异常时排查问题点（异常
情况下，使电池做一次浅放 告警可查看告警列表）。
电测试，以确保电池可正常 2. 故障还不能排除时，及时
放电。 联系华为客户服务中心。
6.2.4 年度维护
表6-7 年度维护
检查内容 基准要求 异常处理方法
核对性容量测 在做好UPS系统备电措施情况 1. 异常时排查问题点。
试 下，使电池放电至欠压告警 2. 故障还不能排除时，及时联
点，以确保电池实时容量得到 系华为客户服务中心。
刷新。
电池连接可靠 1. 在电池组断电情况下，按照 1. 连接可靠性异常时，需及时
性检查 从正极到负极的固定顺序， 整改。
逐一检查电池组每个连接点 2. 故障还不能排除时，及时联
的可靠性。 系华为客户服务中心。
2. 采用力矩扳手逐个校验每个
电池螺钉的扭力矩是否满
足电池厂家要求；电池螺钉
校验合格后，要求在电池螺
钉上划线标记，便于后续检
查。
6.3 配电系统维护
运维人员技能要求
具有配电系统工程师资质，并且熟悉数据中心供配电系统配置和各核心部件操作。
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 155

--- Chunk 153 (length=822) ---

查。
6.3 配电系统维护
运维人员技能要求
具有配电系统工程师资质，并且熟悉数据中心供配电系统配置和各核心部件操作。
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 155

[TABLE]
 | 检查内容 |  |  | 基准要求 |  |  | 异常处理方法 | 
电源指示灯 |  |  | 观察指示灯亮度，指示灯
均光亮。 |  |  | 系统供电正常指示灯不
亮或暗淡，需更换新的
指示灯。 |  | 
[/TABLE]

[TABLE]
 | 检查内容 |  |  | 基准要求 |  |  | 异常处理方法 | 
配电柜内灰尘 |  |  | 观察配电柜安装面板是否
有灰尘，白纸轻微擦一
下，白纸颜色没有变深。 |  |  | 白纸变黑，则需要清扫配
电柜。 |  | 
下电后电缆和母线搭接螺
栓的紧固状态 |  |  | 紧固螺栓无松脱。 |  |  | 如果螺栓松脱，需要重新
紧固。 |  | 
下电后断路器操作性能 |  |  | 手动操作断路器，分合断
路器5次，没有卡位。 |  |  | 不能顺利分合，有卡位现
象，则需要维修或更换新
的断路器。 |  | 
配电柜封闭性能 |  |  | 检查电缆进出口性能和配
电柜封板，没有出现洞口
或移位。 |  |  | 出现小孔或移位，则需要
重新封堵或安装。 |  | 
电缆绝缘性能 |  |  | 测试绝缘电阻值，通过绝
缘电阻不小于5MΩ。 |  |  | 绝缘性能不够，则需要更
换新的电缆。 |  | 
配电柜绝缘性能 |  |  | 测试绝缘电阻值，通过绝
缘电阻不小于10MΩ。 |  |  | 绝缘性能不够，则需要检
修各个器件。 |  | 
二次信号回路绝缘性能 |  |  | 测试绝缘电阻值，通过绝
缘电阻不小于2MΩ。 |  |  | 绝缘性能不够，则需要检
修各个器件和信号线缆。 |  | 
[/TABLE]

--- Chunk 154 (length=704) ---
各个器件。 |  | 
二次信号回路绝缘性能 |  |  | 测试绝缘电阻值，通过绝
缘电阻不小于2MΩ。 |  |  | 绝缘性能不够，则需要检
修各个器件和信号线缆。 |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 6 例行维护
6.3.1 月度维护
表6-8 月度维护
检查内容 基准要求 异常处理方法
电源指示灯 观察指示灯亮度，指示灯 系统供电正常指示灯不
均光亮。 亮或暗淡，需更换新的
指示灯。
6.3.2 年度维护
表6-9 年度维护
检查内容 基准要求 异常处理方法
配电柜内灰尘 观察配电柜安装面板是否 白纸变黑，则需要清扫配
有灰尘，白纸轻微擦一 电柜。
下，白纸颜色没有变深。
下电后电缆和母线搭接螺 紧固螺栓无松脱。 如果螺栓松脱，需要重新
栓的紧固状态 紧固。
下电后断路器操作性能 手动操作断路器，分合断 不能顺利分合，有卡位现
路器5次，没有卡位。 象，则需要维修或更换新
的断路器。
配电柜封闭性能 检查电缆进出口性能和配 出现小孔或移位，则需要
电柜封板，没有出现洞口 重新封堵或安装。
或移位。
电缆绝缘性能 测试绝缘电阻值，通过绝 绝缘性能不够，则需要更
缘电阻不小于5MΩ。 换新的电缆。
配电柜绝缘性能 测试绝缘电阻值，通过绝 绝缘性能不够，则需要检
缘电阻不小于10MΩ。 修各个器件。
二次信号回路绝缘性能 测试绝缘电阻值，通过绝 绝缘性能不够，则需要检
缘电阻不小于2MΩ。 修各个器件和信号线缆。
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 156

--- Chunk 155 (length=661) ---
件。
二次信号回路绝缘性能 测试绝缘电阻值，通过绝 绝缘性能不够，则需要检
缘电阻不小于2MΩ。 修各个器件和信号线缆。
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 156

[TABLE]
 | 故障现象 |  |  | 可能原因 |  |  | 处理方法 | 
UPS整流器无法工作，母
线电压未升起。 |  |  | 市电电压超出供电上限
280V或低于供电下限80V |  |  | 确认市电电压是否超规，
若超规，请联系电力公司
处理。 |  | 
 |  |  | PFC软启失败 |  |  | 更换功率模块。 |  | 
 |  |  | 功率模块故障 |  |  | 更换功率模块。 |  | 
蜂鸣器长鸣，故障灯亮，
UPS转由旁路供电，逆变
器故障。 |  |  | 输出负载过载或短路 |  |  | 减小负载或排除负载短路
故障。 |  | 
 |  |  | 逆变器过温 |  |  | 机房加装空调或通风设
施，保证机房温度正常。 |  | 
 |  |  | 功率模块故障 |  |  | 更换功率模块。 |  | 
蜂鸣器长鸣，故障灯亮，
充电功能失效。 |  |  | 充电器器件失效 |  |  | 更换功率模块。 |  | 
 |  |  | 充电器过流 |  |  | 更换功率模块。 |  | 
 |  |  | 充电器欠压 |  |  | 确认电池节数参数设置是
否正确，参数正确的情况
下告警存在，需更换功率
模块。 |  | 
[/TABLE]

--- Chunk 156 (length=643) ---
 |  |  | 更换功率模块。 |  | 
 |  |  | 充电器欠压 |  |  | 确认电池节数参数设置是
否正确，参数正确的情况
下告警存在，需更换功率
模块。 |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 7 故障处理
7
故障处理
在电池EOD后需要恢复电池放电功能，可以通过以下几种方式恢复电池放电：
 更换电池，单体电池电压高于EOD点且高于11.3V/节。
 市电恢复，整流开始工作，电池充电至单体电池电压高于EOD点且恢复到11.3V/
节以上。
表7-1 常见故障处理
故障现象 可能原因 处理方法
UPS整流器无法工作，母 市电压超出供电上限 确认市电压是否超规，
线电压未升起。 280V或低于供电下限80V 若超规，请联系电力公司
处理。
PFC软启失败 更换功率模块。
功率模块故障 更换功率模块。
蜂鸣器长鸣，故障灯亮， 输出负载过载或短路 减小负载或排除负载短路
UPS转由旁路供电，逆变 故障。
器故障。
逆变器过温 机房加装空调或通风设
施，保证机房温度正常。
功率模块故障 更换功率模块。
蜂鸣器长鸣，故障灯亮， 充电器件失效 更换功率模块。
充电功能失效。
充电器过流 更换功率模块。
充电器欠压 确认电池节数参数设置是
否正确，参数正确的情况
下告警存在，需更换功率
模块。
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 157

--- Chunk 157 (length=977) ---

充电器过流 更换功率模块。
充电器欠压 确认电池节数参数设置是
否正确，参数正确的情况
下告警存在，需更换功率
模块。
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 157

[TABLE]
 | 故障现象 |  |  | 可能原因 |  |  | 处理方法 | 
市电正常时，UPS工作在
旁路模式，不转逆变模式
工作。 |  |  | 设置为ECO模式 |  |  | 设置正确的工作模式。 |  | 
 |  |  | 旁路切换次数达到限制次
数 |  |  | 进入LCD设置子菜单清零
切换次数。 |  | 
蜂鸣器长鸣，故障灯亮。 |  |  | 旁路晶闸管损坏 |  |  | 更换旁路模块。 |  | 
 |  |  | 旁路模块过温 |  |  | 降低输出负载，或改善通
风环境。 |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 7 故障处理
故障现象 可能原因 处理方法
市电正常时，UPS工作在 设置为ECO模式 设置正确的工作模式。旁路模式，不转逆变模式
旁路切换次数达到限制次 进入LCD设置子菜单清零
工作。数 切换次数。蜂鸣器长鸣，故障灯亮。旁路晶闸管损坏 更换旁路模块。旁路模块过温 降低输出负载，或改善通
风环境。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 158
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 8 部件更换
8
部件更换
8.1 更换熔断器
前提条件
 准备好工具和材料：防静电腕带或手套、机柜门钥匙、工具。 确认新的熔断器规格匹配且功能良好。背景信息
若原有熔断器没有损坏，更换熔断器会引起负载断电，需征求用户的同意。图8-1 熔断器端子示意图
（1）盖板 （2）熔断器
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 159
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 8 部件更换
操作步骤
步骤 1 拆下防护板。图8-2 拆下防护板
步骤 2 根据现场原理图，找到UPS中熔断器端子的对应位置。步骤 3 抠开盖板，拨出熔断器。

--- Chunk 158 (length=657) ---
 (一体化UPS 2.0, 武汉工行) 8 部件更换
操作步骤
步骤 1 拆下防护板。图8-2 拆下防护板
步骤 2 根据现场原理图，找到UPS中熔断器端子的对应位置。步骤 3 抠开盖板，拨出熔断器。

步骤 4 将新的熔断器装入原位，然后摁下盖板合拢熔断器端子。步骤 5 将拆下的防护板安装回原位。----结束
8.2 更换指示灯
前提条件
 准备好工具和材料：防静电腕带或手套、机柜门钥匙、工具。 确认新的指示灯规格匹配且功能良好。操作步骤
步骤 1 将指示灯保护熔丝取下，使线路处于断开状态。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 160
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 8 部件更换
步骤 2 拆下防护面板。步骤 3 用十字螺丝刀将指示灯紧固结构件拆下。步骤 4 用万用表测量故障指示灯无电压后，即可更换新指示灯。步骤 5 用十字螺丝刀将需要更换的指示灯后部螺钉打松，拆下导线。拆卸线缆时，请在线缆上标记其对应端子接口，以防后续接错。图8-3 更换指示灯
步骤 6 扭出指示灯紧扣环，将指示灯在安装孔内拆下。步骤 7 将新指示灯装配至安装孔内，扭紧扣环，接好导线。步骤 8 将紧固结构件装回机柜。步骤 9 装回熔丝，使线路处于闭合状态。步骤 10 检查更换后的指示灯是否正常运行。步骤 11 将防护面板安装至原位。----结束
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 161

--- Chunk 159 (length=889) ---
装回熔丝，使线路处于闭合状态。步骤 10 检查更换后的指示灯是否正常运行。步骤 11 将防护面板安装至原位。----结束
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 161

[TABLE]
 | 物理参数 |  |  | 参数 | 
走线方式 |  |  | 支持上进出线 |  | 
防护等级 |  |  | IP20 |  | 
通讯功能 |  |  | 支持干接点、RS485串口、FE口；支持SNMP通
讯协议 |  | 
[/TABLE]

[TABLE]
 | 环境参数 |  |  | 参数 | 
工作温度 |  |  | 0℃～40℃ |  | 
存储温度 |  |  | -40℃～+70℃ |  | 
相对湿度 |  |  | 5% RH～95% RH（无凝露） |  | 
海拔高度 |  |  | 0～1000m（1000m以上开始参考IEC62040-3标准
降额，最高4000m） |  | 
噪音 |  |  | 25℃环境常压下:
 25%load：54dB
 50%load：58dB
 75%load：61dB
 100%load：65dB |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 9 技术参数
9
技术参数
9.1 物理参数
物理参数 参数
走线方式 支持上进出线
防护等级 IP20
通讯功能 支持干接点、RS485串口、FE口；支持SNMP通
讯协议
9.2 环境参数
环境参数 参数
工作温度 0℃～40℃
存储温度 -40℃～+70℃
相对湿度 5% RH～95% RH（无凝露）
海拔高度 0～1000m（1000m以上开始参考IEC62040-3标准
降额，最高4000m）
噪音 25℃环境常压下:
 25%load：54dB
 50%load：58dB
 75%load：61dB
 100%load：65dB
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 162

--- Chunk 160 (length=697) ---
 25%load：54dB
 50%load：58dB
 75%load：61dB
 100%load：65dB
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 162

[TABLE]
 | 项目 |  |  | 参数 | 
安规 |  |  | EN62040-1：2008
IEC62040-1：2008
YD/T1095-2000 |  | 
EMC |  |  | EN62040-2
IEC62040-2
EN61000-3-11
EN61000-3-12
IEC61000-4-2
IEC61000-4-3
IEC61000-4-4
IEC61000-4-5
IEC61000-4-6
IEC61000-4-11 |  | 
[/TABLE]

[TABLE]
 | 主路输入参数 |  |  | 参数 | 
输入制式 |  |  | 三相四线+PE |  | 
额定输入电压 |  |  | 380V AC/400V AC/415V AC（线电压） |  | 
输入电压范围 |  |  | 176V AC～264V AC（相电压） |  | 
输入频率范围 |  |  | 40Hz～70Hz |  | 
输入功率因数 |  |  | 满载0.99，半载0.98 |  | 
输入电流谐波分量 |  |  | THDi ≤ 3%（线性满载）；THDi ≤ 5%（非线性
满载） |  | 
[/TABLE]

[TABLE]
 | 旁路输入参数 |  |  | 参数 | 
输入方式 |  |  | 三相四线+PE |  | 
[/TABLE]

--- Chunk 161 (length=609) ---
HDi ≤ 5%（非线性
满载） |  | 
[/TABLE]

[TABLE]
 | 旁路输入参数 |  |  | 参数 | 
输入方式 |  |  | 三相四线+PE |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 9 技术参数
9.3 安规和 EMC
项目 参数
安规 EN62040-1：2008
IEC62040-1：2008
YD/T1095-2000
EMC EN62040-2
IEC62040-2
EN61000-3-11
EN61000-3-12
IEC61000-4-2
IEC61000-4-3
IEC61000-4-4
IEC61000-4-5
IEC61000-4-6
IEC61000-4-11
9.4 主路输入电气参数
主路输入参数 参数
输入制式 三相四线+PE
额定输入电压 380V AC/400V AC/415V AC（线电压）
输入电压范围 176V AC～264V AC（相电压）
输入频率范围 40Hz～70Hz
输入功率因数 满载0.99，半载0.98
输入电流谐波分量 THDi ≤ 3%（线性满载）；THDi ≤ 5%（非线性
满载）
9.5 旁路输入电气参数
旁路输入参数 参数
输入方式 三相四线+PE
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 163

--- Chunk 162 (length=879) ---
（线性满载）；THDi ≤ 5%（非线性
满载）
9.5 旁路输入电气参数
旁路输入参数 参数
输入方式 三相四线+PE
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 163

[TABLE]
 | 旁路输入参数 |  |  | 参数 | 
额定输入电压 |  |  | 380V AC/400V AC/415V AC（线电压） |  | 
输入频率范围 |  |  | 50Hz/60Hz±6Hz（可调，0.5～6Hz，默认±2Hz） |  | 
[/TABLE]

[TABLE]
 | 电池参数 |  |  | 参数 | 
电池电压 |  |  | 360V DC～552V DC（30节～46节可选，默认32
节，30节电池时，降额6%） |  | 
电池管理 |  |  | 智能电池管理 |  | 
一键冷启动功能 |  |  | 在市电停电时，仅依靠电池的能量就能够启动
UPS给负载供电 |  | 
充电电压要求 |  |  |  均充电压：2.35V/cell
 浮充电压：2.25V/cell |  | 
[/TABLE]

[TABLE]
 | 输出参数 |  |  | 参数 | 
输出制式 |  |  | 三相四线＋PE |  | 
电压 |  |  | 380V AC/400V AC/415V AC±1%（线电压） |  | 
频率 |  |  | 同步状态，跟踪旁路输入（市电模式）
50/60Hz±0.25%（电池模式） |  | 
输出功率因数 |  |  | 1 |  | 
切换时间 |  |  | 0ms（正常模式） |  | 
输出电压不平衡
度 |  |  | 电压不平衡度：±3%；相位不平衡度：±2° |  | 
过载能力 |  |  | 逆变过载能力：
 105% ＜ 负载 ≤ 110%时，60min后转旁路
 110% ＜ 负载 ≤ 125%时，10min后转旁路
 125% ＜ 负载 ≤ 150%时，1min后转旁路
旁路过载能力： |  | 
[/TABLE]

--- Chunk 163 (length=718) ---
 ≤ 110%时，60min后转旁路
 110% ＜ 负载 ≤ 125%时，10min后转旁路
 125% ＜ 负载 ≤ 150%时，1min后转旁路
旁路过载能力： |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 9 技术参数
旁路输入参数 参数
额定输入电压 380V AC/400V AC/415V AC（线电压）
输入频率范围 50Hz/60Hz±6Hz（可调，0.5～6Hz，默认±2Hz）
9.6 电池电气参数
电池参数 参数
电池电压 360V DC～552V DC（30节～46节可选，默认32
节，30节电池时，降额6%）
电池管理 智能电池管理
一键冷启动功能 在市电停电时，仅依靠电池的能量就能够启动
UPS给负载供电
充电压要求  均充电压：2.35V/cell
 浮充电压：2.25V/cell
9.7 输出电气参数
输出参数 参数
输出制式 三相四线＋PE
电压 380V AC/400V AC/415V AC±1%（线电压）
频率 同步状态，跟踪旁路输入（市电模式）
50/60Hz±0.25%（电池模式）
输出功率因数 1
切换时间 0ms（正常模式）
输出电压不平衡 电压不平衡度：±3%；相位不平衡度：±2°
度
过载能力 逆变过载能力：
 105% ＜ 负载 ≤ 110%时，60min后转旁路
 110% ＜ 负载 ≤ 125%时，10min后转旁路
 125% ＜ 负载 ≤ 150%时，1min后转旁路
旁路过载能力：
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 164

--- Chunk 164 (length=1337) ---
 ＜ 负载 ≤ 125%时，10min后转旁路
 125% ＜ 负载 ≤ 150%时，1min后转旁路
旁路过载能力：
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 164

[TABLE]
 | 输出参数 |  |  | 参数 | 
 |  |  |  在30℃以下，负载 ≤135%，可长期运行
 在40℃以下，负载 ≤125%，可长期运行
 负载1000%，100ms |  | 
[/TABLE]

[TABLE]
 | 系统参数 |  |  | 参数 | 
系统效率 |  |  | 96% |  | 
冗余性设计 |  |  | 控制信号有冗余 |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) 9 技术参数
输出参数 参数
 在30℃以下，负载 ≤135%，可长期运行
 在40℃以下，负载 ≤125%，可长期运行
 负载1000%，100ms
9.8 系统电气参数
系统参数 参数
系统效率 96%
冗余性设计 控制信号有冗余
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 165

[TABLE]
 | 一级菜单 |  |  | 二级菜单 |  |  | 三级菜单 |  |  | 四级菜单 | 
系统信息 |  |  | 运行 |  |  | 交流输出 |  |  | - |  | 
 |  |  |  |  |  | 本机负载 |  |  | - |  | 
 |  |  |  |  |  | 主路输入 |  |  | - |  | 
 |  |  |  |  |  | 旁路输入 |  |  | - |  | 
 |  |  |  |  |  | 电池状态 |  |  | - |  | 
 |  |  |  |  |  | 模块数据 |  |  | - |  | 
 |  |  |  |  |  | 运行时间 |  |  | - |  | 
 |  |  |  |  |  | 环境数据 |  |  | - |  | 
 |  |  |  |  |  | PDU数据 |  |  | - |  | 
 |  |  |  |  |  | 机柜输入 |  |  | - |  | 
 |  |  |  |  |  | 模块环流数据 |  |  | - |  | 
 |  |  | 告警 |  |  | 当前告警 |  |  | - |  | 
 |  |  |  |  |  | 历史告警 |  |  | - |  | 
 |  |  |  |  |  | 蜂鸣器静音 |  |  | - |  | 
 |  |  |  |  |  | 故障清除 |  |  | - |  | 
 |  |  |  |  |  | 眨眼 |  |  | - |  | 
 |  |  | 设置 |  |  | 常用 |  |  | - |  | 
 |  |  |  |  |  | 通信 |  |  | - |  | 
 |  |  |  |  |  | 基本参数 |  |  | - |  | 
[/TABLE]

--- Chunk 165 (length=1588) ---
|  |  | - |  | 
 |  |  |  |  |  | 通信 |  |  | - |  | 
 |  |  |  |  |  | 基本参数 |  |  | - |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) A 菜单
A
菜单
A.1 LCD 界面菜单
一级菜单 二级菜单 三级菜单 四级菜单
系统信息 运行 交流输出 -
本机负载 -
主路输入 -
旁路输入 -
电池状态 -
模块数据 -
运行时间 -
环境数据 -
PDU数据 -
机柜输入 -
模块环流数据 -
告警 当前告警 -
历史告警 -
蜂鸣器静音 -
故障清除 -
眨眼 -
设置 常用 -
通信 -
基本参数 -
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 166

[TABLE]
 | 一级菜单 |  |  | 二级菜单 |  |  | 三级菜单 |  |  | 四级菜单 | 
 |  |  |  |  |  | 高级参数 |  |  | - |  | 
 |  |  |  |  |  | 输入参数 |  |  | - |  | 
 |  |  |  |  |  | 输出参数 |  |  | - |  | 
 |  |  |  |  |  | 旁路参数 |  |  | - |  | 
 |  |  |  |  |  | 电池参数 |  |  | - |  | 
 |  |  |  |  |  | 干接点 |  |  | - |  | 
 |  |  |  |  |  | 智能供电 |  |  | - |  | 
 |  |  |  |  |  | 快速设置 |  |  | - |  | 
 |  |  |  |  |  | PDU参数 |  |  | - |  | 
 |  |  | 维护 |  |  | 电池维护 |  |  | - |  | 
 |  |  |  |  |  | USB向导 |  |  | 移除USB |  | 
 |  |  |  |  |  |  |  |  | 软件升级 |  | 
 |  |  |  |  |  |  |  |  | 配置加载 |  | 
 |  |  |  |  |  |  |  |  | 配置下载 |  | 
 |  |  |  |  |  |  |  |  | 日志下载 |  | 
 |  |  |  |  |  |  |  |  | 电子标签导出 |  | 
 |  |  |  |  |  |  |  |  | 告警导出 |  | 
 |  |  |  |  |  |  |  |  | 多品牌 |  | 
 |  |  |  |  |  |  |  |  | 可服务数据 |  | 
 |  |  |  |  |  | 单机逆变开机 |  |  | - |  | 
 |  |  |  |  |  | 单机逆变关机 |  |  | - |  | 
 |  |  |  |  |  | ECM主备倒换 |  |  | - |  | 
 |  |  |  |  |  | 触摸屏校准 |  |  | - |  | 
 |  |  |  |  |  | 母线电容寿命 |  |  | - |  | 
 |  |  |  |  |  | 配电板地址重置 |  |  | - |  | 
 |  |  | 关于 |  |  | 机型 |  |  | - |  | 
 |  |  |  |  |  | 厂商 |  |  | - |  | 
 |  |  |  |  |  | 监控版本 |  |  | - |  | 
 |  |  |  |  |  | 功率版本 |  |  | - |  | 
[/TABLE]

--- Chunk 166 (length=1452) ---
 |  | - |  | 
 |  |  |  |  |  | 监控版本 |  |  | - |  | 
 |  |  |  |  |  | 功率版本 |  |  | - |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) A 菜单
一级菜单 二级菜单 三级菜单 四级菜单
高级参数 -
输入参数 -
输出参数 -
旁路参数 -
电池参数 -
干接点 -
智能供电 -
快速设置 -
PDU参数 -
维护 电池维护 -
USB向导 移除USB
软件升级
配置加载
配置下载
日志下载
电子标签导出
告警导出
多品牌
可服务数据
单机逆变开机 -
单机逆变关机 -
ECM主备倒换 -
触摸屏校准 -
母线电容寿命 -
配电板地址重置 -
关于 机型 -
厂商 -
监控版本 -
功率版本 -
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 167

[TABLE]
 | 一级菜单 |  |  | 二级菜单 |  |  | 三级菜单 |  |  | 四级菜单 | 
 |  |  |  |  |  | 详细版本 |  |  | - |  | 
常用功能 |  |  | 交流输出 |  |  | 相电压 |  |  | - |  | 
 |  |  |  |  |  | 线电压 |  |  | - |  | 
 |  |  |  |  |  | 相电流 |  |  | - |  | 
 |  |  |  |  |  | 频率 |  |  | - |  | 
 |  |  |  |  |  | 功率因数 |  |  | - |  | 
 |  |  | 本机负载 |  |  | 有功功率 |  |  | - |  | 
 |  |  |  |  |  | 视在功率 |  |  | - |  | 
 |  |  |  |  |  | 无功功率 |  |  | - |  | 
 |  |  |  |  |  | 负载率 |  |  | - |  | 
 |  |  |  |  |  | 峰值比 |  |  | - |  | 
 |  |  | 主路输入 |  |  | 相电压 |  |  | - |  | 
 |  |  |  |  |  | 线电压 |  |  | - |  | 
 |  |  |  |  |  | 相电流 |  |  | - |  | 
 |  |  |  |  |  | 频率 |  |  | - |  | 
 |  |  |  |  |  | 功率因数 |  |  | - |  | 
 |  |  | 单机逆变开机 |  |  | - |  |  | - |  | 
 |  |  | 单机逆变关机 |  |  | - |  |  | - |  | 
 |  |  | 蜂鸣器静音 |  |  | - |  |  | - |  | 
 |  |  | 历史告警 |  |  | - |  |  | - |  | 
系统状态 |  |  | MCCB |  |  | - |  |  | - |  | 
 |  |  | UPS |  |  | - |  |  | - |  | 
 |  |  | PDU-IT1 |  |  | - |  |  | - |  | 
 |  |  | PDU-空调 |  |  | - |  |  | - |  | 
[/TABLE]

--- Chunk 167 (length=1255) ---
 |  | 
 |  |  | PDU-IT1 |  |  | - |  |  | - |  | 
 |  |  | PDU-空调 |  |  | - |  |  | - |  | 
[/TABLE]

[TABLE]
 | 一级菜 |  | 二级菜单 | 三级菜单 | 四级菜单 | 五级菜单
 | 单 |  |  |  |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) A 菜单
一级菜单 二级菜单 三级菜单 四级菜单
详细版本 -
常用功能 交流输出 相电压 -
线电压 -
相电流 -
频率 -
功率因数 -
本机负载 有功率 -
视在功率 -
无功率 -
负载率 -
峰值比 -
主路输入 相电压 -
线电压 -
相电流 -
频率 -
功率因数 -
单机逆变开机 - -
单机逆变关机 - -
蜂鸣器静音 - -
历史告警 - -
系统状态 MCCB - -
UPS - -
PDU-IT1 - -
PDU-空调 - -
A.2 Web 界面菜单
一级菜 二级菜单 三级菜单 四级菜单 五级菜单
单
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 168

[TABLE]
 | 一级菜 |  | 二级菜单 | 三级菜单 | 四级菜单 | 五级菜单
 | 单 |  |  |  |  | 
监控 |  |  | 当前告警 | - | - | -
 |  |  | 实时数据 | UPS | 输入 | 相电压
 |  |  |  |  |  | 线电压
 |  |  |  |  |  | 电流
 |  |  |  |  |  | 功率因数
 |  |  |  |  |  | 频率
 |  |  |  |  | 旁路 | 相电压
 |  |  |  |  |  | 线电压
 |  |  |  |  |  | 电流
 |  |  |  |  |  | 功率因数
 |  |  |  |  |  | 频率
 |  |  |  |  | 输出 | 相电压
 |  |  |  |  |  | 线电压
 |  |  |  |  |  | 电流
 |  |  |  |  |  | 功率因数
 |  |  |  |  |  | 频率
 |  |  |  |  |  | 峰值比
 |  |  |  |  |  | 负载率
 |  |  |  |  |  | 有功功率
 |  |  |  |  |  | 视在功率
 |  |  |  |  |  | 无功功率
 |  |  |  |  |  | 系统有功功率
 |  |  |  |  |  | 系统视在功率
 |  |  |  |  |  | 系统无功功率
 |  |  |  |  | 电池 | 电压
 |  |  |  |  |  | 电流
 |  |  |  |  |  | 母线电压
 |  |  |  |  |  | 电池温度
[/TABLE]

--- Chunk 168 (length=1084) ---
率
 |  |  |  |  | 电池 | 电压
 |  |  |  |  |  | 电流
 |  |  |  |  |  | 母线电压
 |  |  |  |  |  | 电池温度
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) A 菜单
一级菜 二级菜单 三级菜单 四级菜单 五级菜单
单
监控 当前告警 - - -
实时数据 UPS 输入 相电压
线电压
电流
功率因数
频率
旁路 相电压
线电压
电流
功率因数
频率
输出 相电压
线电压
电流
功率因数
频率
峰值比
负载率
有功率
视在功率
无功率
系统有功率
系统视在功率
系统无功率
电池 电压
电流
母线电压
电池温度
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 169

[TABLE]
 | 一级菜 |  | 二级菜单 | 三级菜单 | 四级菜单 | 五级菜单
 | 单 |  |  |  |  | 
 |  |  |  |  |  | 备电时间
 |  |  |  |  |  | 剩余容量
 |  |  |  |  | 环境数据 | 环境温度
 |  |  |  |  |  | 环境湿度
 |  |  |  | 机柜输入 | 相电压 | -
 |  |  |  |  | 线电压 | -
 |  |  |  |  | 相电流 | -
 |  |  |  |  | 功率因数 | -
 |  |  |  |  | 频率 | -
 |  |  |  |  | 总电能 | -
 |  |  |  |  | 总有功功率 | -
 |  |  |  |  | 总视在功率 | -
 |  |  |  |  | 总无功功率 | -
 |  |  |  |  | 负载率 | -
 |  |  |  |  | 电压谐波总畸变率 | -
 |  |  |  |  | 电流谐波总畸变率 | -
 |  |  |  |  | 5次电压谐波总畸
变率 | -
 |  |  |  |  | 5次电流谐波总畸
变率 | -
 |  |  |  |  | 7次电压谐波总畸
变率 | -
 |  |  |  |  | 7次电流谐波总畸
变率 | -
 |  |  |  |  | 11次电压谐波总畸
变率 | -
 |  |  |  |  | 11次电流谐波总畸
变率 | -
 |  |  |  |  | UPS输出铜排U温
度 | -
 |  |  |  |  | UPS输出铜排V温 | -
[/TABLE]

--- Chunk 169 (length=1160) ---
 |  |  |  |  | 11次电流谐波总畸
变率 | -
 |  |  |  |  | UPS输出铜排U温
度 | -
 |  |  |  |  | UPS输出铜排V温 | -
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) A 菜单
一级菜 二级菜单 三级菜单 四级菜单 五级菜单
单
备电时间
剩余容量
环境数据 环境温度
环境湿度
机柜输入 相电压 -
线电压 -
相电流 -
功率因数 -
频率 -
总电能 -
总有功率 -
总视在功率 -
总无功率 -
负载率 -
电压谐波总畸变率 -
电流谐波总畸变率 -
5次电压谐波总畸 -
变率
5次电流谐波总畸 -
变率
7次电压谐波总畸 -
变率
7次电流谐波总畸 -
变率
11次电压谐波总畸 -
变率
11次电流谐波总畸 -
变率
UPS输出铜排U温 -
度
UPS输出铜排V温 -
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 170

[TABLE]
 | 一级菜 |  | 二级菜单 | 三级菜单 | 四级菜单 | 五级菜单
 | 单 |  |  |  |  | 
 |  |  |  |  | 度 | 
 |  |  |  |  | 主路输入铜排L3温
度 | -
 |  |  |  | 模块 | 整流 | 相电压
 |  |  |  |  |  | 线电压
 |  |  |  |  |  | 电流
 |  |  |  |  |  | 功率因数
 |  |  |  |  |  | 频率
 |  |  |  |  |  | 零序电流
 |  |  |  |  |  | 母线电压
 |  |  |  |  |  | 电池电压
 |  |  |  |  |  | 电池电流
 |  |  |  |  | 逆变 | 相电压
 |  |  |  |  |  | 线电压
 |  |  |  |  |  | 电流
 |  |  |  |  |  | 电感电流
 |  |  |  |  |  | 输出相电压
 |  |  |  |  |  | 频率
 |  |  |  |  |  | 有功功率
 |  |  |  |  |  | 视在功率
 |  |  |  |  |  | 无功功率
 |  |  |  |  |  | 输出功率因数
 |  |  |  |  |  | 负载率
 |  |  |  |  |  | 峰值比
 |  |  |  | 配电支路 | - | -
 |  |  | 参数设置 | 基本参数 | 单/并机 | -
 |  |  |  |  | 输出电压等级 | -
 |  |  |  |  | 输出频率 | -
[/TABLE]

--- Chunk 170 (length=1166) ---
路 | - | -
 |  |  | 参数设置 | 基本参数 | 单/并机 | -
 |  |  |  |  | 输出电压等级 | -
 |  |  |  |  | 输出频率 | -
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) A 菜单
一级菜 二级菜单 三级菜单 四级菜单 五级菜单
单
度
主路输入铜排L3温 -
度
模块 整流 相电压
线电压
电流
功率因数
频率
零序电流
母线电压
电池电压
电池电流
逆变 相电压
线电压
电流
电感电流
输出相电压
频率
有功率
视在功率
无功率
输出功率因数
负载率
峰值比
配电支路 - -
参数设置 基本参数 单/并机 -
输出电压等级 -
输出频率 -
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 171

[TABLE]
 | 一级菜 |  | 二级菜单 | 三级菜单 | 四级菜单 | 五级菜单
 | 单 |  |  |  |  | 
 |  |  |  |  | 电池容量 | -
 |  |  |  |  | 电池单体数 | -
 |  |  |  | 高级参数 | 整机机型容量 | -
 |  |  |  |  | 功率模块容量 | -
 |  |  |  |  | 机架内基本模块数 | -
 |  |  |  |  | 机架内冗余模块数 | -
 |  |  |  |  | 工作模式 | -
 |  |  |  |  | BSC模式 | -
 |  |  |  |  | 智能并机休眠模式 | -
 |  |  |  |  | 模块循环休眠周期 | -
 |  |  |  |  | 环境温度告警点 | -
 |  |  |  |  | 顶出风风扇 | -
 |  |  |  |  | EOD关机自恢复 | -
 |  |  |  |  | EOD关机自恢复延
时 | -
 |  |  |  |  | 逆变器不同步告警 | -
 |  |  |  |  | 母线过压恢复 | -
 |  |  |  |  | 母线过压恢复时间 | -
 |  |  |  |  | 电容故障检测 | -
 |  |  |  |  | 电容故障检测阈值
上限 | -
 |  |  |  |  | 电容故障检测阈值
下限 | -
 |  |  |  |  | 输入电流限流 | -
 |  |  |  |  | 空载输出显示调零 | -
 |  |  |  |  | 环流检测 | -
 |  |  |  |  | ModbusTCP加密 | -
 |  |  |  |  | 海拔高度 | -
 |  |  |  | 输入参数 | 智能发电机模式 | -
[/TABLE]

--- Chunk 171 (length=1260) ---
测 | -
 |  |  |  |  | ModbusTCP加密 | -
 |  |  |  |  | 海拔高度 | -
 |  |  |  | 输入参数 | 智能发电机模式 | -
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) A 菜单
一级菜 二级菜单 三级菜单 四级菜单 五级菜单
单
电池容量 -
电池单体数 -
高级参数 整机型容量 -
功率模块容量 -
机架内基本模块数 -
机架内冗余模块数 -
工作模式 -
BSC模式 -
智能并机休眠模式 -
模块循环休眠周期 -
环境温度告警点 -
顶出风扇 -
EOD关机自恢复 -
EOD关机自恢复延 -
时
逆变器不同步告警 -
母线过压恢复 -
母线过压恢复时间 -
电容故障检测 -
电容故障检测阈值 -
上限
电容故障检测阈值 -
下限
输入电流限流 -
空载输出显示调零 -
环流检测 -
ModbusTCP加密 -
海拔高度 -
输入参数 智能发电机模式 -
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 172

[TABLE]
 | 一级菜 |  | 二级菜单 | 三级菜单 | 四级菜单 | 五级菜单
 | 单 |  |  |  |  | 
 |  |  |  |  | 智能发电机限功率 | -
 |  |  |  |  | 智能发电机充电器
功率百分比 | -
 |  |  |  |  | 机架内功率模块启
动延时 | -
 |  |  |  |  | 输入适应性 | -
 |  |  |  | 输出参数 | 输出电压微调 | -
 |  |  |  |  | 输出频率跟踪速率 | -
 |  |  |  |  | 自老化输出电流百
分比 | -
 |  |  |  |  | 输出间断切换时间 | -
 |  |  |  |  | 旁路切换次数限制 | -
 |  |  |  | 旁路参数 | 旁路频率范围 | -
 |  |  |  |  | 旁路电压上限 | -
 |  |  |  |  | 旁路电压下限 | -
 |  |  |  |  | ECO电压范围 | -
 |  |  |  |  | 旁路过温供电 | -
 |  |  |  | 电池参数 | 安装时间 | -
 |  |  |  |  | 维护周期 | -
 |  |  |  |  | 电池类型 | -
 |  |  |  |  | 充电限流系数 | -
 |  |  |  |  | 单体电池浮充电压 | -
 |  |  |  |  | 单体电池均充电压 | -
 |  |  |  |  | 转均充充电电流系
数 | -
 |  |  |  |  | 自动均充 | -
 |  |  |  |  | 强制均充保护时间 | -
 |  |  |  |  | 均充保护间隔时间 | -
 |  |  |  |  | 定时均充间隔时间 | -
[/TABLE]

--- Chunk 172 (length=1277) ---
动均充 | -
 |  |  |  |  | 强制均充保护时间 | -
 |  |  |  |  | 均充保护间隔时间 | -
 |  |  |  |  | 定时均充间隔时间 | -
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) A 菜单
一级菜 二级菜单 三级菜单 四级菜单 五级菜单
单
智能发电机限功率 -
智能发电机充电器 -
功率百分比
机架内功率模块启 -
动延时
输入适应性 -
输出参数 输出电压微调 -
输出频率跟踪速率 -
自老化输出电流百 -
分比
输出间断切换时间 -
旁路切换次数限制 -
旁路参数 旁路频率范围 -
旁路电压上限 -
旁路电压下限 -
ECO电压范围 -
旁路过温供电 -
电池参数 安装时间 -
维护周期 -
电池类型 -
充电限流系数 -
单体电池浮充电压 -
单体电池均充电压 -
转均充电流系 -
数
自动均充 -
强制均充保护时间 -
均充保护间隔时间 -
定时均充间隔时间 -
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 173

[TABLE]
 | 一级菜 |  | 二级菜单 | 三级菜单 | 四级菜单 | 五级菜单
 | 单 |  |  |  |  | 
 |  |  |  |  | 浮充电压温补 | -
 |  |  |  |  | 浮充电压温补系数 | -
 |  |  |  |  | 最大放电时间 | -
 |  |  |  |  | 定时浅放电测试 | -
 |  |  |  |  | 定时浅放电测试时
间段 | -
 |  |  |  |  | 定时浅放电定时测
试间隔 | -
 |  |  |  |  | 浅放电测试放电百
分比 | -
 |  |  |  |  | 低温告警点 | -
 |  |  |  |  | 高温告警点 | -
 |  |  |  |  | 备电时间预告警 | -
 |  |  |  |  | 备电时间预告警阈
值 | -
 |  |  |  |  | 剩余容量预告警 | -
 |  |  |  |  | 剩余容量预告警阈
值 | -
 |  |  |  |  | 放电电流0.1C EOD | -
 |  |  |  |  | 放电电流0.3C EOD | -
 |  |  |  |  | 放电电流0.5C EOD | -
 |  |  |  |  | 放电电流1.0C EOD | -
 |  |  |  |  | 智能休眠 | -
 |  |  |  |  | 一类电网休眠时间 | -
 |  |  |  |  | 二类电网休眠时间 | -
 |  |  |  |  | 充电电压极差值 | -
 |  |  |  |  | 放电电压极差值 | -
 |  |  |  |  | 电池组数 | -
 |  |  |  |  | 单组电池节数 | -
 |  |  |  | 干接点设置 | MUE05A接入 | -
[/TABLE]

--- Chunk 173 (length=1226) ---
压极差值 | -
 |  |  |  |  | 电池组数 | -
 |  |  |  |  | 单组电池节数 | -
 |  |  |  | 干接点设置 | MUE05A接入 | -
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) A 菜单
一级菜 二级菜单 三级菜单 四级菜单 五级菜单
单
浮充电压温补 -
浮充电压温补系数 -
最大放电时间 -
定时浅放电测试 -
定时浅放电测试时 -
间段
定时浅放电定时测 -
试间隔
浅放电测试放电百 -
分比
低温告警点 -
高温告警点 -
备电时间预告警 -
备电时间预告警阈 -
值
剩余容量预告警 -
剩余容量预告警阈 -
值
放电流0.1C EOD -
放电流0.3C EOD -
放电流0.5C EOD -
放电流1.0C EOD -
智能休眠 -
一类电网休眠时间 -
二类电网休眠时间 -
充电压极差值 -
放电压极差值 -
电池组数 -
单组电池节数 -
干接点设置 MUE05A接入 -
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 174

[TABLE]
 | 一级菜 |  | 二级菜单 | 三级菜单 | 四级菜单 | 五级菜单
 | 单 |  |  |  |  | 
 |  |  |  |  | 电池接地故障
[BTG] | -
 |  |  |  |  | 油机接入[GEN] | -
 |  |  |  |  | BCB接入[OL] | -
 |  |  |  |  | 电池空开状态[STA] | -
 |  |  |  |  | 配电柜输出开关
[OUT] | -
 |  |  |  |  | 配电柜维修开关
[MT] | -
 |  |  |  |  | BP/SYSMT开关 | -
 |  |  |  |  | BP/SYSMT开关状
态 | -
 |  |  |  |  | SPD/SYSOUT开关 | -
 |  |  |  |  | SPD/SYSOUT开关
状态 | -
 |  |  |  |  | MUE06A接入 | -
 |  |  |  |  | MUS05A DO_1动
作 | -
 |  |  |  |  | MUS05A DO_2动
作 | -
 |  |  |  |  | MUS05A DO_3动
作 | -
 |  |  |  |  | MUS05A DO_4动
作 | -
 |  |  |  |  | MUE07A DO_1动
作 | -
 |  |  |  |  | MUE07A DO_2动
作 | -
 |  |  |  |  | MUE07A DO_3动
作 | -
 |  |  |  |  | MUE07A DO_4动
作 | -
 |  |  |  |  | MUE07A DO_5动
作 | -
[/TABLE]

--- Chunk 174 (length=1433) ---
|  | MUE07A DO_3动
作 | -
 |  |  |  |  | MUE07A DO_4动
作 | -
 |  |  |  |  | MUE07A DO_5动
作 | -
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) A 菜单
一级菜 二级菜单 三级菜单 四级菜单 五级菜单
单
电池接地故障 -
[BTG]
油机接入[GEN] -
BCB接入[OL] -
电池空开状态[STA] -
配电柜输出开关 -
[OUT]
配电柜维修开关 -
[MT]
BP/SYSMT开关 -
BP/SYSMT开关状 -
态
SPD/SYSOUT开关 -
SPD/SYSOUT开关 -
状态
MUE06A接入 -
MUS05A DO_1动 -
作
MUS05A DO_2动 -
作
MUS05A DO_3动 -
作
MUS05A DO_4动 -
作
MUE07A DO_1动 -
作
MUE07A DO_2动 -
作
MUE07A DO_3动 -
作
MUE07A DO_4动 -
作
MUE07A DO_5动 -
作
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 175

[TABLE]
 | 一级菜 |  | 二级菜单 | 三级菜单 | 四级菜单 | 五级菜单
 | 单 |  |  |  |  | 
 |  |  |  |  | MUS05A DO_1 | -
 |  |  |  |  | MUS05A DO_2 | -
 |  |  |  |  | MUS05A DO_3 | -
 |  |  |  |  | MUS05A DO_4 | -
 |  |  |  |  | MUE07A DO_1 | -
 |  |  |  |  | MUE07A DO_2 | -
 |  |  |  |  | MUE07A DO_3 | -
 |  |  |  |  | MUE07A DO_4 | -
 |  |  |  |  | MUE07A DO_5 | -
 |  |  |  |  | MUE07A DI_1 | -
 |  |  |  |  | MUE07A DI_2 | -
 |  |  |  |  | MUE07A DI_3 | -
 |  |  |  |  | MUE07A DI_4 | -
 |  |  |  |  | MUE07A DI_5 | -
 |  |  |  | 智能供电设置 | 智能供电 | -
 |  |  |  | PDU参数 | 支路电流冲击保护 | -
 |  |  |  |  | X次谐波次数 | -
 |  |  |  |  | Y次谐波次数 | -
 |  |  |  |  | Z次谐波次数 | -
 |  |  |  |  | 谐波告警使能 | -
 |  |  |  |  | 系统频率越限阈值 | -
 |  |  |  |  | 支路空开断开告警
使能 | -
 |  |  |  |  | 支路异常告警使能 | -
 |  |  |  |  | 备路电源异常告警
使能 | -
 |  |  |  |  | 电压谐波告警阈值 | -
 |  |  |  |  | 电流谐波告警阈值 | -
 |  |  |  |  | 系统过压阈值 | -
 |  |  |  |  | 系统欠压阈值 | -
[/TABLE]

--- Chunk 175 (length=1301) ---
压谐波告警阈值 | -
 |  |  |  |  | 电流谐波告警阈值 | -
 |  |  |  |  | 系统过压阈值 | -
 |  |  |  |  | 系统欠压阈值 | -
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) A 菜单
一级菜 二级菜单 三级菜单 四级菜单 五级菜单
单
MUS05A DO_1 -
MUS05A DO_2 -
MUS05A DO_3 -
MUS05A DO_4 -
MUE07A DO_1 -
MUE07A DO_2 -
MUE07A DO_3 -
MUE07A DO_4 -
MUE07A DO_5 -
MUE07A DI_1 -
MUE07A DI_2 -
MUE07A DI_3 -
MUE07A DI_4 -
MUE07A DI_5 -
智能供电设置 智能供电 -
PDU参数 支路电流冲击保护 -
X次谐波次数 -
Y次谐波次数 -
Z次谐波次数 -
谐波告警使能 -
系统频率越限阈值 -
支路空开断开告警 -
使能
支路异常告警使能 -
备路电源异常告警 -
使能
电压谐波告警阈值 -
电流谐波告警阈值 -
系统过压阈值 -
系统欠压阈值 -
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 176

[TABLE]
 | 一级菜 |  | 二级菜单 | 三级菜单 | 四级菜单 | 五级菜单
 | 单 |  |  |  |  | 
 |  |  |  |  | 过载阈值 | -
 |  |  |  |  | 电流高阈值 | -
 |  |  |  |  | 电流低阈值 | -
 |  |  |  |  | 三相负载不平衡度 | -
 |  |  |  |  | 主路三相电流不平
衡告警 | -
 |  |  |  |  | 主路电流低阈值越
限告警 | -
 |  |  |  |  | 主路电流高阈值越
限告警 | -
 |  |  |  |  | 支路电流低阈值越
限告警 | -
 |  |  |  |  | 支路电流高阈值越
限告警 | -
 |  |  | 通讯设置 | 系统IP设置 | IP地址 | -
 |  |  |  |  | 子网掩码 | -
 |  |  |  |  | 网关 | -
 |  |  |  |  | NAT映射 | -
 |  |  |  | 串行端口设置 | RS485接口通讯波
特率 | -
 |  |  |  |  | RS485接口后台通
讯地址 | -
 |  |  |  | 电池温度传感
器设置 | 电池温度传感器起
始地址 | -
 |  |  |  |  | 电池温度传感器个
数 | -
 |  |  |  | 环境温湿度传
感器设置 | 环境温湿度传感器
起始地址 | -
 |  |  |  |  | 环境温湿度传感器
个数 | -
 |  |  |  | 电池巡检仪设
置 | 电池巡检仪起始地
址 | -
 |  |  |  |  | 电池巡检仪个数 | -
[/TABLE]

--- Chunk 176 (length=1310) ---
|  |  |  | 环境温湿度传感器
个数 | -
 |  |  |  | 电池巡检仪设
置 | 电池巡检仪起始地
址 | -
 |  |  |  |  | 电池巡检仪个数 | -
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) A 菜单
一级菜 二级菜单 三级菜单 四级菜单 五级菜单
单
过载阈值 -
电流高阈值 -
电流低阈值 -
三相负载不平衡度 -
主路三相电流不平 -
衡告警
主路电流低阈值越 -
限告警
主路电流高阈值越 -
限告警
支路电流低阈值越 -
限告警
支路电流高阈值越 -
限告警
通讯设置 系统IP设置 IP地址 -
子网掩码 -
网关 -
NAT映射 -
串行端口设置 RS485接口通讯波 -
特率
RS485接口后台通 -
讯地址
电池温度传感 电池温度传感器起 -
器设置 始地址
电池温度传感器个 -
数
环境温湿度传 环境温湿度传感器 -
感器设置 起始地址
环境温湿度传感器 -
个数
电池巡检仪设 电池巡检仪起始地 -
置 址
电池巡检仪个数 -
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 177

[TABLE]
 | 一级菜 |  | 二级菜单 | 三级菜单 | 四级菜单 | 五级菜单
 | 单 |  |  |  |  | 
 |  |  |  | CIM设置 | CIM起始地址 | -
 |  |  |  |  | CIM个数 | -
 |  |  |  | NTC设置 | NTC | -
 |  |  | 控制 | 系统命令&测
试 | 单机逆变开机 | -
 |  |  |  |  | 单机逆变关机 | -
 |  |  |  |  | 故障清除 | -
 |  |  |  |  | 旁路运行总时间 | -
 |  |  |  |  | 逆变运行总时间 | -
 |  |  |  |  | 强制均充 | -
 |  |  |  |  | 浅放电测试 | -
 |  |  |  |  | 核对性容量测试 | -
查询 |  |  | 历史告警 | 查询 | - | -
 |  |  |  | 导出 | - | -
 |  |  | 日志记录 | 历史日志 | - | -
 |  |  |  | 核对性测试日
志 | - | -
 |  |  |  | 一般测试日志 | - | -
配置 |  |  | 用户管理 | 新建 | - | -
 |  |  |  | 修改 | - | -
 |  |  |  | 删除 | - | -
 |  |  |  | LUI密码复杂
度校验 | - | -
 |  |  | 用户闲置超
时退出 | 超时等待时间 | - | -
 |  |  | 站点配置 | 系统日期和时
间 | 系统时区 | -
 |  |  |  |  | 系统日期 | -
 |  |  |  |  | 系统时间 | -
 |  |  |  | 系统信息 | 名称 | -
 |  |  |  |  | 位置 | -
[/TABLE]

--- Chunk 177 (length=1345) ---
|  |  |  | 系统日期 | -
 |  |  |  |  | 系统时间 | -
 |  |  |  | 系统信息 | 名称 | -
 |  |  |  |  | 位置 | -
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) A 菜单
一级菜 二级菜单 三级菜单 四级菜单 五级菜单
单
CIM设置 CIM起始地址 -
CIM个数 -
NTC设置 NTC -
控制 系统命令&测 单机逆变开机 -
试
单机逆变关机 -
故障清除 -
旁路运行总时间 -
逆变运行总时间 -
强制均充 -
浅放电测试 -
核对性容量测试 -
查询 历史告警 查询 - -
导出 - -
日志记录 历史日志 - -
核对性测试日 - -
志
一般测试日志 - -
配置 用户管理 新建 - -
修改 - -
删除 - -
LUI密码复杂 - -
度校验
用户闲置超 超时等待时间 - -
时退出
站点配置 系统日期和时 系统时区 -
间
系统日期 -
系统时间 -
系统信息 名称 -
位置 -
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 178

[TABLE]
 | 一级菜 |  | 二级菜单 | 三级菜单 | 四级菜单 | 五级菜单
 | 单 |  |  |  |  | 
 |  |  |  |  | 联系方式 | -
 |  |  |  | SNMP | SNMP版本 | -
 |  |  |  |  | SNMP端口 | -
 |  |  |  | SNMP Trap | 序号 | -
 |  |  |  |  | Trap地址 | -
 |  |  |  |  | Trap端口 | -
 |  |  |  |  | SNMP版本 | -
 |  |  |  |  | 用户名/共同体 | -
 |  |  |  | 证书管理 | 上传 | -
 |  |  |  |  | 密码 | -
 |  |  |  |  | 确认密码 | -
 |  |  |  |  | 导出证书 | -
 |  |  |  | 配置参数管理 | 上传配置参数文件 | -
 |  |  |  |  | 导出当前配置参数 | -
 |  |  |  | 多品牌管理 | 上传 | -
 |  |  |  | 告警通知服务
器配置 | 邮件服务器IP地址 | -
 |  |  |  |  | 发送者Email地址 | -
 |  |  |  |  | SMTP端口 | -
 |  |  |  |  | 安全连接 | -
 |  |  |  |  | 发送邮件时，服务
器是否需要验证用
户名和密码 | -
 |  |  |  | 告警通知
Email地址配
置 | 序号 | -
 |  |  |  |  | Email地址 | -
 |  |  |  |  | 语言 | -
 |  |  |  |  | 告警级别 | -
 |  |  |  |  | 定时提醒 | -
 |  |  |  | ModbusTCP
证书管理 | 上传 | -
 |  |  |  |  | 密码 | -
[/TABLE]

--- Chunk 178 (length=1336) ---
 告警级别 | -
 |  |  |  |  | 定时提醒 | -
 |  |  |  | ModbusTCP
证书管理 | 上传 | -
 |  |  |  |  | 密码 | -
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) A 菜单
一级菜 二级菜单 三级菜单 四级菜单 五级菜单
单
联系方式 -
SNMP SNMP版本 -
SNMP端口 -
SNMP Trap 序号 -
Trap地址 -
Trap端口 -
SNMP版本 -
用户名/共同体 -
证书管理 上传 -
密码 -
确认密码 -
导出证书 -
配置参数管理 上传配置参数文件 -
导出当前配置参数 -
多品牌管理 上传 -
告警通知服务 邮件服务器IP地址 -
器配置
发送者Email地址 -
SMTP端口 -
安全连接 -
发送邮件时，服务 -
器是否需要验证用
户名和密码
告警通知 序号 -
Email地址配
Email地址 -
置
语言 -
告警级别 -
定时提醒 -
ModbusTCP 上传 -
证书管理
密码 -
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 179

[TABLE]
 | 一级菜 |  | 二级菜单 | 三级菜单 | 四级菜单 | 五级菜单
 | 单 |  |  |  |  | 
 |  |  |  |  | 确认密码 | -
 |  |  |  | ModbusTCP
CA证书管理 | 上传 | -
 |  |  |  | ModbusTCP
认证 | 认证 | -
 |  |  |  |  | 新密码 | -
 |  |  |  |  | 确认密码 | -
 |  |  |  | eUPS证书管
理 | 上传 | -
 |  |  |  |  | 密码 | -
 |  |  |  |  | 确认密码 | -
维护 |  |  | 校准 | 旁路 | 旁路A相输入电压 | -
 |  |  |  |  | 旁路B相输入电压 | -
 |  |  |  |  | 旁路C相输入电压 | -
 |  |  |  |  | 旁路A相输出电压 | -
 |  |  |  |  | 旁路B相输出电压 | -
 |  |  |  |  | 旁路C相输出电压 | -
 |  |  |  | 模块 | A相输入电压 | -
 |  |  |  |  | B相输入电压 | -
 |  |  |  |  | C相输入电压 | -
 |  |  |  |  | A相输入电流 | -
 |  |  |  |  | B相输入电流 | -
 |  |  |  |  | C相输入电流 | -
 |  |  |  |  | 正母线电压 | -
 |  |  |  |  | 负母线电压 | -
 |  |  |  |  | 零序电流 | -
 |  |  |  |  | 正组电池电压 | -
 |  |  |  |  | 正组电池充电电压 | -
 |  |  |  |  | 正组电池充电电流 | -
 |  |  |  |  | 正组电池放电电流 | -
[/TABLE]

--- Chunk 179 (length=1330) ---
池电压 | -
 |  |  |  |  | 正组电池充电电压 | -
 |  |  |  |  | 正组电池充电电流 | -
 |  |  |  |  | 正组电池放电电流 | -
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) A 菜单
一级菜 二级菜单 三级菜单 四级菜单 五级菜单
单
确认密码 -
ModbusTCP 上传 -
CA证书管理
ModbusTCP 认证 -
认证
新密码 -
确认密码 -
eUPS证书管 上传 -
理
密码 -
确认密码 -
维护 校准 旁路 旁路A相输入电压 -
旁路B相输入电压 -
旁路C相输入电压 -
旁路A相输出电压 -
旁路B相输出电压 -
旁路C相输出电压 -
模块 A相输入电压 -
B相输入电压 -
C相输入电压 -
A相输入电流 -
B相输入电流 -
C相输入电流 -
正母线电压 -
负母线电压 -
零序电流 -
正组电池电压 -
正组电池充电压 -
正组电池充电流 -
正组电池放电流 -
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 180

[TABLE]
 | 一级菜 |  | 二级菜单 | 三级菜单 | 四级菜单 | 五级菜单
 | 单 |  |  |  |  | 
 |  |  |  |  | 负组电池电压 | -
 |  |  |  |  | 负组电池充电电压 | -
 |  |  |  |  | 负组电池充电电流 | -
 |  |  |  |  | 负组电池放电电流 | -
 |  |  |  |  | 逆变A相电压 | -
 |  |  |  |  | 逆变B相电压 | -
 |  |  |  |  | 逆变C相电压 | -
 |  |  |  |  | A相输出电压 | -
 |  |  |  |  | B相输出电压 | -
 |  |  |  |  | C相输出电压 | -
 |  |  |  |  | 逆变A相电流 | -
 |  |  |  |  | 逆变B相电流 | -
 |  |  |  |  | 逆变C相电流 | -
 |  |  |  |  | 逆变A相电感电流 | -
 |  |  |  |  | 逆变B相电感电流 | -
 |  |  |  |  | 逆变C相电感电流 | -
 |  |  |  | ECM | 旁路A相输入电压 | -
 |  |  |  |  | 旁路B相输入电压 | -
 |  |  |  |  | 旁路C相输入电压 | -
 |  |  |  |  | 机架A相输出电流 | -
 |  |  |  |  | 机架B相输出电流 | -
 |  |  |  |  | 机架C相输出电流 | -
 |  |  |  |  | 机架A相输出电压 | -
 |  |  |  |  | 机架B相输出电压 | -
 |  |  |  |  | 机架C相输出电压 | -
 |  |  | 调试变量 | 旁路 | 旁路软件调试变量
0数据 | -
 |  |  |  |  | 旁路软件调试变量
1数据 | -
[/TABLE]

--- Chunk 180 (length=1169) ---
 |  |  | 机架C相输出电压 | -
 |  |  | 调试变量 | 旁路 | 旁路软件调试变量
0数据 | -
 |  |  |  |  | 旁路软件调试变量
1数据 | -
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) A 菜单
一级菜 二级菜单 三级菜单 四级菜单 五级菜单
单
负组电池电压 -
负组电池充电压 -
负组电池充电流 -
负组电池放电流 -
逆变A相电压 -
逆变B相电压 -
逆变C相电压 -
A相输出电压 -
B相输出电压 -
C相输出电压 -
逆变A相电流 -
逆变B相电流 -
逆变C相电流 -
逆变A相电感电流 -
逆变B相电感电流 -
逆变C相电感电流 -
ECM 旁路A相输入电压 -
旁路B相输入电压 -
旁路C相输入电压 -
机架A相输出电流 -
机架B相输出电流 -
机架C相输出电流 -
机架A相输出电压 -
机架B相输出电压 -
机架C相输出电压 -
调试变量 旁路 旁路软件调试变量 -
0数据
旁路软件调试变量 -
1数据
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 181

[TABLE]
 | 一级菜 |  | 二级菜单 | 三级菜单 | 四级菜单 | 五级菜单
 | 单 |  |  |  |  | 
 |  |  |  |  | 旁路软件调试变量
2数据 | -
 |  |  |  |  | 旁路软件调试变量
3数据 | -
 |  |  |  |  | 旁路软件调试变量
4数据 | -
 |  |  |  |  | 旁路软件调试变量
5数据 | -
 |  |  |  | 模块 | 整流软件调试变量
0数据 | -
 |  |  |  |  | 整流软件调试变量
1数据 | -
 |  |  |  |  | 整流软件调试变量
2数据 | -
 |  |  |  |  | 整流软件调试变量
3数据 | -
 |  |  |  |  | 整流软件调试变量
4数据 | -
 |  |  |  |  | 整流软件调试变量
5数据 | -
 |  |  |  |  | 逆变软件调试变量
0数据 | -
 |  |  |  |  | 逆变软件调试变量
1数据 | -
 |  |  |  |  | 逆变软件调试变量
2数据 | -
 |  |  |  |  | 逆变软件调试变量
3数据 | -
 |  |  |  |  | 逆变软件调试变量
4数据 | -
 |  |  |  |  | 逆变软件调试变量
5数据 | -
 |  |  |  | ECM | ECM软件调试变量
0数据 | -
 |  |  |  |  | ECM软件调试变量 | -
[/TABLE]

--- Chunk 181 (length=953) ---
  |  |  | 逆变软件调试变量
5数据 | -
 |  |  |  | ECM | ECM软件调试变量
0数据 | -
 |  |  |  |  | ECM软件调试变量 | -
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) A 菜单
一级菜 二级菜单 三级菜单 四级菜单 五级菜单
单
旁路软件调试变量 -
2数据
旁路软件调试变量 -
3数据
旁路软件调试变量 -
4数据
旁路软件调试变量 -
5数据
模块 整流软件调试变量 -
0数据
整流软件调试变量 -
1数据
整流软件调试变量 -
2数据
整流软件调试变量 -
3数据
整流软件调试变量 -
4数据
整流软件调试变量 -
5数据
逆变软件调试变量 -
0数据
逆变软件调试变量 -
1数据
逆变软件调试变量 -
2数据
逆变软件调试变量 -
3数据
逆变软件调试变量 -
4数据
逆变软件调试变量 -
5数据
ECM ECM软件调试变量 -
0数据
ECM软件调试变量 -
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 182

[TABLE]
 | 一级菜 |  | 二级菜单 | 三级菜单 | 四级菜单 | 五级菜单
 | 单 |  |  |  |  | 
 |  |  |  |  | 1数据 | 
 |  |  |  |  | ECM软件调试变量
2数据 | -
 |  |  |  |  | ECM软件调试变量
3数据 | -
 |  |  |  |  | ECM软件调试变量
4数据 | -
 |  |  |  |  | ECM软件调试变量
5数据 | -
 |  |  | 升级 | UPS升级 | - | -
 |  |  | 数据下载 | 数据下载 | 可服务数据 | -
 |  |  |  |  | 电子标签 | -
 |  |  | 母线电容寿
命预测 | 母线电容寿命
预测 | - | -
 |  |  | 环流数据 | 环流模块数据 | 模块 | -
 |  |  |  |  | 输出电流 | -
 |  |  |  |  | 不均流度 | -
 |  |  |  |  | 供电状态 | -
[/TABLE]

--- Chunk 182 (length=864) ---
据 | 环流模块数据 | 模块 | -
 |  |  |  |  | 输出电流 | -
 |  |  |  |  | 不均流度 | -
 |  |  |  |  | 供电状态 | -
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) A 菜单
一级菜 二级菜单 三级菜单 四级菜单 五级菜单
单
1数据
ECM软件调试变量 -
2数据
ECM软件调试变量 -
3数据
ECM软件调试变量 -
4数据
ECM软件调试变量 -
5数据
升级 UPS升级 - -
数据下载 数据下载 可服务数据 -
电子标签 -
母线电容寿 母线电容寿命 - -
命预测 预测
环流数据 环流模块数据 模块 -
输出电流 -
不均流度 -
供电状态 -
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 183

[TABLE]
 | 符号 |  |  | 名称 |  |  | 符号 |  |  | 名称 | 
QF |  |  | 断路器 |  |  | QFS |  |  | 防雷断路器 |  | 
FS |  |  | 防雷器 |  |  | FU |  |  | 熔断器 |  | 
ATS |  |  | 自动转换开关 |  |  | MCCB |  |  | 塑壳断路器 |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) B 配电丝印说明
B
配电丝印说明
丝印内容规则为：路数+符号+开关号，单路输入时，默认不写路数。如1QF1，表示Ⅰ
路第一个开关，2QF1，表示Ⅱ路第一个开关；QF1，表示单路第一个开关。符号说明
如表B-1所示。
表B-1 符号说明
符号 名称 符号 名称
QF 断路器 QFS 防雷断路器
FS 防雷器 FU 熔断器
ATS 自动转换开关 MCCB 塑壳断路器
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 184

--- Chunk 183 (length=843) ---
称 符号 名称
QF 断路器 QFS 防雷断路器
FS 防雷器 FU 熔断器
ATS 自动转换开关 MCCB 塑壳断路器
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 184

[TABLE]
 | 告警 |  |  | 告警名 |  |  | 告警级 |  | 系统自动作 | 告警产生原因 | 解决方法
 | ID |  |  | 称 |  |  | 别 |  |  |  | 
0001-
1 |  |  | 主路电
压异常 |  |  | 次要 |  |  | 若无电池，且机架关
机导致系统切换，本
机架会按照切换逻辑
切换到BPS或机架关
机 |  接线错误
 市电异常
 功率模块故障 | 1. 检查市电接线是否断
开，松动或接错。
2. 确认接线正常后，用
万用表测量市电电
压，如发现市电电压
高于280V，则判断
市电输入异常；如市
电电压低于272V，
则可能是功率模块采
样线路异常，需更换
故障模块。
0001-
2 |  |  |  |  |  |  |  |  |  |  接线错误
 市电异常
 功率模块主路输入
保险坏 | 1. 检查市电接线是否断
开，松动或接错。
2. 确认接线正常后，用
万用表测量市电电
压，如电压低于
80V，则判断为市电
电压低异常；如果市
电电压高于88V，则
可能是功率模块采样
线路或保险丝异常，
需要更换故障模块。
0001-
3 |  |  |  |  |  |  |  |  |  | 市电异常 | 检查市电。
0004-
1 |  |  | 主路相
序反 |  |  | 次要 |  |  | 若无电池，且机架关
机导致系统切换，本
机架会按照切换逻辑
切换到BPS或机架关
机 | 配线错误 | 检查配线是否正确。
0005- |  |  | 主路零 |  |  | 次要 |  |  | 若无电池，且机架关 | 配线错误 | 1. 检查机柜配线零线是
[/TABLE]

--- Chunk 184 (length=718) ---
关
机 | 配线错误 | 检查配线是否正确。
0005- |  |  | 主路零 |  |  | 次要 |  |  | 若无电池，且机架关 | 配线错误 | 1. 检查机柜配线零线是
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) C 告警列表
C
告警列表
告警 告警名 告警级 系统自动作 告警产生原因 解决方法
ID 称 别
0001- 主路电 次要 若无电池，且机架关  接线错误 1. 检查市电接线是否断
1 压异常 机导致系统切换，本 开，松动或接错。
 市电异常
机架会按照切换逻辑 2. 确认接线正常后，用
 功率模块故障
切换到BPS或机架关 万用表测量市电
机 压，如发现市电压
高于280V，则判断
市电输入异常；如市
电压低于272V，
则可能是功率模块采
样线路异常，需更换
故障模块。
0001-  接线错误 1. 检查市电接线是否断
2 开，松动或接错。
 市电异常
2. 确认接线正常后，用
 功率模块主路输入
万用表测量市电
保险坏
压，如电压低于
80V，则判断为市电
电压低异常；如果市
电压高于88V，则
可能是功率模块采样
线路或保险丝异常，
需要更换故障模块。
0001- 市电异常 检查市电。
3
0004- 主路相 次要 若无电池，且机架关 配线错误 检查配线是否正确。
1 序反 机导致系统切换，本
机架会按照切换逻辑
切换到BPS或机架关
机
0005- 主路零 次要 若无电池，且机架关 配线错误 1. 检查机柜配线零线是
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 185

--- Chunk 185 (length=1286) ---
按照切换逻辑
切换到BPS或机架关
机
0005- 主路零 次要 若无电池，且机架关 配线错误 1. 检查机柜配线零线是
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 185

[TABLE]
 | 告警 |  |  | 告警名 |  |  | 告警级 |  | 系统自动作 | 告警产生原因 | 解决方法
 | ID |  |  | 称 |  |  | 别 |  |  |  | 
1 |  |  | 线缺失 |  |  |  |  |  | 机导致系统切换，本
机架会按照切换逻辑
切换到BPS或机架关
机 |  | 否松动或者未接，如
有松动将其紧固。
2. 检查配电系统的零线
是否正常。
0006-
1 |  |  | 主路欠
压 |  |  | 次要 |  |  | 若整流器降额导致整
流器过载，本机架会
按照切换逻辑切换到
电池、油机或关机 |  市电异常
 功率模块采样线路
异常 | 用万用表检查市电电压
是否在80V ＜ Vi ≤
176V范围内，如果超
过这个范围，则可能是
功率模块主路侦测线路
故障，需更换故障模
块。
0010-
1 |  |  | 旁路电
压异常 |  |  | 次要 |  |  | 1. 旁路禁止供电。
2. 根据目前供电状态
和切换逻辑，判断
及执行切换。 |  旁路电压范围设置
不合理
 旁路输入电压异常 | 1. 用万用表检查旁路输
入电压或配线是否正
确。
2. 检查监控设置的电压
体制和旁路电压上下
限是否合理。
0010-
2 |  |  |  |  |  |  |  |  |  |  旁路频率范围设置
不合理
 旁路输入频率异常 | 1. 用万用表检查旁路输
入电压或配线是否正
确。
2. 检查旁路输入频率，
检查监控设置的额定
频率和频率范围是否
合理。
0011-
1 |  |  | 旁路相
序反 |  |  | 次要 |  |  | 1. 旁路禁止供电。
2. 根据目前供电状态
和切换逻辑，判断
及执行切换。 | 三相旁路输入相序接
反 | 用万用表检查配线相序
是否正确，如果没有万
用表可以尝试将任意两
根线互换一下位置。
0012-
1 |  |  | 旁路零
线缺失 |  |  | 次要 |  |  | 1. 旁路禁止供电。
2. 根据目前供电状态
和切换逻辑，判断
及执行切换。 | 旁路输入N线丢失 | 1. 检查机柜配线零线是
否松动或者未接，如
有松动将其紧固。
2. 检查配电系统的零线
是否正常。
0020-
1 |  |  | 电池接
反 |  |  | 紧急 |  |  | 无 | 电池安装错误 | 1. 用万用表测量电池安
装极性，如果装错需
要重新安装电池。
2. 如果测量机柜配电单
元处的电池电压正常
则怀疑功率模块电池
采样线路故障，需更
换功率模块。
0021- |  |  | 电池放 |  |  | 紧急 |  |  | 下发电池电压低关机 | 电池持续放电导致电 | 如果有选配BCB-
[/TABLE]

--- Chunk 186 (length=689) ---
块电池
采样线路故障，需更
换功率模块。
0021- |  |  | 电池放 |  |  | 紧急 |  |  | 下发电池电压低关机 | 电池持续放电导致电 | 如果有选配BCB-
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) C 告警列表
告警 告警名 告警级 系统自动作 告警产生原因 解决方法
ID 称 别
1 线缺失 机导致系统切换，本 否松动或者未接，如
机架会按照切换逻辑 有松动将其紧固。切换到BPS或机架关 2.检查配电系统的零线
机 是否正常。0006- 主路欠 次要 若整流器降额导致整  市电异常 用万用表检查市电压
1 压 流器过载，本机架会 是否在80V ＜ Vi ≤
 功率模块采样线路
按照切换逻辑切换到 176V范围内，如果超
异常
电池、油机或关机 过这个范围，则可能是
功率模块主路侦测线路
故障，需更换故障模
块。0010- 旁路电 次要 1.旁路禁止供电。 旁路电压范围设置 1.用万用表检查旁路输
1 压异常 2.根据目前供电状态 不合理 入电压或配线是否正
和切换逻辑，判断 确。 旁路输入电压异常
及执行切换。2.检查监控设置的电压
体制和旁路电压上下
限是否合理。0010-  旁路频率范围设置 1.用万用表检查旁路输
2 不合理 入电压或配线是否正
确。 旁路输入频率异常
2.检查旁路输入频率，
检查监控设置的额定
频率和频率范围是否
合理。0011- 旁路相 次要 1.旁路禁止供电。三相旁路输入相序接 用万用表检查配线相序
1 序反 2.

--- Chunk 187 (length=1459) ---
正
确。 旁路输入频率异常
2.检查旁路输入频率，
检查监控设置的额定
频率和频率范围是否
合理。0011- 旁路相 次要 1.旁路禁止供电。三相旁路输入相序接 用万用表检查配线相序
1 序反 2.

根据目前供电状态 反 是否正确，如果没有万
和切换逻辑，判断 用表可以尝试将任意两
及执行切换。根线互换一下位置。0012- 旁路零 次要 1.旁路禁止供电。旁路输入N线丢失 1.检查机柜配线零线是
1 线缺失 2.根据目前供电状态 否松动或者未接，如
和切换逻辑，判断 有松动将其紧固。及执行切换。2.检查配电系统的零线
是否正常。0020- 电池接 紧急 无 电池安装错误 1.用万用表测量电池安
1 反 装极性，如果装错需
要重新安装电池。2.如果测量机柜配电单
元处的电池电压正常
则怀疑功率模块电池
采样线路故障，需更
换功率模块。0021- 电池放 紧急 下发电池电压低关机 电池持续放电导致电 如果有选配BCB-文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 186

[TABLE]
 | 告警 |  |  | 告警名 |  |  | 告警级 |  | 系统自动作 | 告警产生原因 | 解决方法
 | ID |  |  | 称 |  |  | 别 |  |  |  | 
1 |  |  | 电终止 |  |  |  |  |  | 命令 | 池电压达到EOD电
压点 | BOX，则需要注意
BCB-BOX是否脱扣，
如脱扣需重新闭合
BCB-BOX开关。
0022-
1 |  |  | 电池未
接 |  |  | 次要 |  |  | 下发电池放电时间到
关机命令 |  无电池组
 电池组未安装好
 功率模块电池保险
坏 | 1. 检查电池连接线路是
否正常。
2. 检查电池端口电压是
否正常。
3. 检查模块内电池保险
是否正常。
0025-
1 |  |  | 电池过
压 |  |  | 次要 |  |  | 1. 电池电压 ＞ 过压
告警点降额充电限
流点
2. 电池电压>过压保护
点(过压告警点
+0.05V/cell)时将断
开充电回路 |  电池设置节数比实
际偏少
 电池中线丢失 | 1. 检测电池参数设置是
否正确。
2. 如果电池参数设置正
确，可能是有个别电
池损坏。
3. 检查电池中线是否正
确接入。
0026-
1 |  |  | 电池低
压 |  |  | 次要 |  |  | 输出干接点动作 |  电池放电导致电池
电压低
 电池中线丢失
 充电器故障 | 1. 电池模式下告警电池
低压可以查看市电电
压是否恢复正常，如
果恢复，尽快充电。
2. 检查电池中线是否正
确接入。
3. 市电模式下发生此告
警需要先检查电池开
关是否闭合，如果电
池开关闭合，可能充
电器发生故障，需要
更换相应功率模块。
0530-
1 |  |  | 电池接
地故障 |  |  | 紧急 |  |  | 产生告警信息，如果
BCB闭合时，驱动
BCB脱扣 |  电池组接地
 电池接地检测线路
问题
 干接点板故障 | 1. 检查电池组状态，确
认正负极是否接地或
对地阻抗较小。
2. 检查电池接地故障仪
是否故障，可以用更
换新仪器的方式确
认。
3. 如果系统没有选配电
池接地故障仪，先检
查UPS干接点板电
池故障仪接地使能设
置，如果设置为“允
许”，则先将设置变
更为“禁止”，再观
[/TABLE]

--- Chunk 188 (length=648) ---
障，可以用更
换新仪器的方式确
认。
3. 如果系统没有选配电
池接地故障仪，先检
查UPS干接点板电
池故障仪接地使能设
置，如果设置为“允
许”，则先将设置变
更为“禁止”，再观
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) C 告警列表
告警 告警名 告警级 系统自动作 告警产生原因 解决方法
ID 称 别
1 电终止 命令 池电压达到EOD电 BOX，则需要注意
压点 BCB-BOX是否脱扣，
如脱扣需重新闭合
BCB-BOX开关。0022- 电池未 次要 下发电池放电时间到  无电池组 1.检查电池连接线路是
1 接 关机命令 否正常。 电池组未安装好
2.检查电池端口电压是
 功率模块电池保险
否正常。坏
3.检查模块内电池保险
是否正常。0025- 电池过 次要 1.电池电压 ＞ 过压  电池设置节数比实 1.检测电池参数设置是
1 压 告警点降额充电限 际偏少 否正确。流点 2.如果电池参数设置正
 电池中线丢失
2.电池电压>过压保护 确，可能是有个别电
点(过压告警点 池损坏。+0.05V/cell)时将断 3.检查电池中线是否正
开充电回路 确接入。0026- 电池低 次要 输出干接点动作  电池放电导致电池 1.电池模式下告警电池
1 压 电压低 低压可以查看市电
压是否恢复正常，如
 电池中线丢失
果恢复，尽快充电。 充电器故障
2.检查电池中线是否正
确接入。3.

--- Chunk 189 (length=1545) ---
干接点动作  电池放电导致电池 1.电池模式下告警电池
1 压 电压低 低压可以查看市电
压是否恢复正常，如
 电池中线丢失
果恢复，尽快充电。 充电器故障
2.检查电池中线是否正
确接入。3.

市电模式下发生此告
警需要先检查电池开
关是否闭合，如果电
池开关闭合，可能充
电器发生故障，需要
更换相应功率模块。0530- 电池接 紧急 产生告警信息，如果  电池组接地 1.检查电池组状态，确
1 地故障 BCB闭合时，驱动 认正负极是否接地或
 电池接地检测线路
BCB脱扣 对地阻抗较小。问题
2.检查电池接地故障仪
 干接点板故障
是否故障，可以用更
换新仪器的方式确
认。3.如果系统没有选配电
池接地故障仪，先检
查UPS干接点板电
池故障仪接地使能设
置，如果设置为“允
许”，则先将设置变
更为“禁止”，再观
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 187

[TABLE]
 | 告警 |  |  | 告警名 |  |  | 告警级 |  | 系统自动作 | 告警产生原因 | 解决方法
 | ID |  |  | 称 |  |  | 别 |  |  |  | 
 |  |  |  |  |  |  |  |  |  |  | 察告警是否消除。如
果告警依旧，可能是
干接点板故障，更换
干接点板。
0032-
1 |  |  | 电池过
压保护 |  |  | 紧急 |  |  | 1. 系统会关闭充电
器。
2. 可能会损坏硬件，
同时放电器不能开
启，若此时市电异
常，本机架会按照
切换逻辑切换到
BPS或机架关机。 |  电池异常，电压过
高
 监控设置电池节数
比实际电池节数小
 实际电池节数不满
足规格要求 | 1. 检查电池单体电压。
2. 检查监控设置电池节
数是否与实际电池节
数相符。
3. 检查实际接入电池节
数是否满足规格要
求。
0036-
2 |  |  | 电池维
护提醒 |  |  | 提示 |  |  | 无 | 电池安装时间达到了
维护周期 | 对电池进行维护。
0037-
1 |  |  | 电池欠
压 |  |  | 紧急 |  |  | 本机架退出电池供
电，根据切换逻辑判
断切换方式并执行。 |  长时间工作在电池
供电模式
 充电器故障 | 1. 检查电池电压是否正
常。
2. 检查是否输出过载。
3. 检查是否单体电池损
坏，如果有损坏则需
要更换。
4. 检查是否有充电器告
警，如果有充电器损
坏需要更换相应故障
模块。
0040-
7 |  |  | 整流器
异常 |  |  | 紧急 |  |  | 1. 关闭本模块。
2. 如果单模块工作或
本模块关闭后导致
机架过载，本机架
会按照切换逻辑切
换到BPS或机架关
机。 |  功率模块风扇异常
 功率模块风道不畅 | 1. 检查模块风道是否畅
通，如果堵转，恢复
风扇正常运行。
2. 检查风扇是否异常，
如果风扇异常则更换
功率模块。
0043-
1 |  |  | 风扇异
常 |  |  | 紧急 |  |  | 无 |  功率模块风扇异常
 功率模块风扇侦测
线路异常 | 更换故障功率模块。
0043-
2 |  |  |  |  |  |  |  |  |  | 风扇故障 | 检查风扇或更换旁路模
块。
0043-
3 |  |  |  |  |  |  |  |  |  |  风扇故障
 风扇的检测线路故
障 | 1. 更换风扇。
2. 检查风扇检测线路。
0043-
4 |  |  |  |  |  |  |  |  |  |  | 
[/TABLE]

--- Chunk 190 (length=674) ---
  |  |  风扇故障
 风扇的检测线路故
障 | 1. 更换风扇。
2. 检查风扇检测线路。
0043-
4 |  |  |  |  |  |  |  |  |  |  | 
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) C 告警列表
告警 告警名 告警级 系统自动作 告警产生原因 解决方法
ID 称 别
察告警是否消除。如
果告警依旧，可能是
干接点板故障，更换
干接点板。0032- 电池过 紧急 1.系统会关闭充电  电池异常，电压过 1.检查电池单体电压。1 压保护 器。高 2.检查监控设置电池节
2.可能会损坏硬件， 数是否与实际电池节
 监控设置电池节数
同时放电器不能开
比实际电池节数小
数相符。启，若此时市电异 3.检查实际接入电池节
 实际电池节数不满
常，本机架会按照 数是否满足规格要
足规格要求
切换逻辑切换到 求。BPS或机架关机。0036- 电池维 提示 无 电池安装时间达到了 对电池进行维护。2 护提醒 维护周期
0037- 电池欠 紧急 本机架退出电池供  长时间工作在电池 1.检查电池电压是否正
1 压 电，根据切换逻辑判 供电模式 常。断切换方式并执行。2.检查是否输出过载。 充电器故障
3.检查是否单体电池损
坏，如果有损坏则需
要更换。4.检查是否有充电器告
警，如果有充电器损
坏需要更换相应故障
模块。0040- 整流器 紧急 1.关闭本模块。 功率模块风扇异常 1.检查模块风道是否畅
7 异常 2.

--- Chunk 191 (length=1661) ---
坏，如果有损坏则需
要更换。4.检查是否有充电器告
警，如果有充电器损
坏需要更换相应故障
模块。0040- 整流器 紧急 1.关闭本模块。 功率模块风扇异常 1.检查模块风道是否畅
7 异常 2.

如果单模块工作或 通，如果堵转，恢复
 功率模块风道不畅
本模块关闭后导致 风扇正常运行。机架过载，本机架 2.检查风扇是否异常，
会按照切换逻辑切 如果风扇异常则更换
换到BPS或机架关 功率模块。机。0043- 风扇异 紧急 无  功率模块风扇异常 更换故障功率模块。1 常
 功率模块风扇侦测
线路异常
0043- 风扇故障 检查风扇或更换旁路模
2 块。0043-  风扇故障 1.更换风扇。3 2.检查风扇检测线路。 风扇的检测线路故
0043- 障
4
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 188

[TABLE]
 | 告警 |  |  | 告警名 |  |  | 告警级 |  | 系统自动作 | 告警产生原因 | 解决方法
 | ID |  |  | 称 |  |  | 别 |  |  |  | 
0047-
1 |  |  | 未就绪 |  |  | 紧急 |  |  | 无 | 就绪开关未闭合 | 重新闭合就绪开关。
0060-
4 |  |  | 逆变器
异常 |  |  | 紧急 |  |  | 1. 该模块逆变输出
下，本模块切无输
出。
2. 该模块非逆变输出
下，禁止本模块逆
变输出。 |  负载端短路
 模块内部短路(该
故障较少出现) | 1. 检查负载配线。
2. 若负载配线正常，更
换功率模块。
0061-
7 |  |  | 逆变器
告警 |  |  | 次要 |  |  | 1. 关闭本模块。
2. 如果单模块工作或
本模块关闭后导致
机架过载，本机架
会按照切换逻辑切
换到BPS或机架关
机，故障清除后自
启动。 | 旁路波形异常 | 1. 如果并非所有模块告
警，将机架开机切换
到逆变供电，更换告
警模块。
2. 若所有模块均告警，
断开旁路输入空开，
等逆变继电器闭合后
（间隔10s）再闭合
旁路输入。
0564-
1 |  |  | 过载超
时 |  |  | 紧急 |  |  | 1. 旁路可供电时，切
旁路，5分钟后自
动回切逆变。
2. 旁路不可供电时，
切无输出，不会自
动回切逆变。 |  负载量过大
 降额导致系统额定
功率减小
 模块损坏 | 1. 检查负载量是否过
大。
2. 检查模块是否因为风
扇故障导致降额。
3. 如果以上两点均无问
题，更换功率模块。
0565-
1 |  |  | 负载冲
击转旁
路 |  |  | 次要 |  |  | 转旁路，4s后自动回
切逆变。 |  瞬投较大RCD负
载，或者输出负载
短路
 逆变器桥臂短路 | 1. 检查负载。
2. 若负载正常，更换功
率模块。
0566-
1 |  |  | 输出过
载 |  |  | 次要 |  |  | 若过载超时，系统会
切换到旁路供电或无
输出。 |  负载量过大
 降额导致系统额定
功率减小
 模块损坏 | 1. 检查负载量是否过
大。
2. 检查模块是否因为风
扇故障导致降额。
3. 如果以上两点均无问
题，更换功率模块。
0570-
4 |  |  | 旁路模
块异常 |  |  | 紧急 |  |  | 1. 旁路禁止供电。
2. 根据目前供电状态
和切换逻辑，判断
及执行切换。 |  旁路风扇异常或风
道堵塞
 环境温度过高
 负载过大 | 1. 检查旁路风扇和风
道，如果风扇故障需
要进行更换。
2. 检查环境温度是否高
于40℃。
3. 检查负载是否过载。
0085-
1 |  |  | 紧急关
机 |  |  | 紧急 |  |  | 关闭本机架。 | 用户按下紧急关机按
钮 | 恢复紧急关机按钮状
态，清除告警后重新开
[/TABLE]

--- Chunk 192 (length=675) ---
载是否过载。
0085-
1 |  |  | 紧急关
机 |  |  | 紧急 |  |  | 关闭本机架。 | 用户按下紧急关机按
钮 | 恢复紧急关机按钮状
态，清除告警后重新开
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) C 告警列表
告警 告警名 告警级 系统自动作 告警产生原因 解决方法
ID 称 别
0047- 未就绪 紧急 无 就绪开关未闭合 重新闭合就绪开关。1
0060- 逆变器 紧急 1.该模块逆变输出  负载端短路 1.检查负载配线。4 异常 下，本模块切无输 2.若负载配线正常，更
 模块内部短路(该
出。故障较少出现)
换功率模块。2.该模块非逆变输出
下，禁止本模块逆
变输出。0061- 逆变器 次要 1.关闭本模块。旁路波形异常 1.如果并非所有模块告
7 告警 2.如果单模块工作或 警，将机架开机切换
本模块关闭后导致 到逆变供电，更换告
机架过载，本机架 警模块。会按照切换逻辑切 2.若所有模块均告警，
换到BPS或机架关 断开旁路输入空开，
机，故障清除后自 等逆变继电器闭合后
启动。（间隔10s）再闭合
旁路输入。0564- 过载超 紧急 1.旁路可供电时，切  负载量过大 1.检查负载量是否过
1 时 旁路，5分钟后自 大。 降额导致系统额定
动回切逆变。2.检查模块是否因为风
功率减小
2.旁路不可供电时， 扇故障导致降额。 模块损坏
切无输出，不会自 3.如果以上两点均无问
动回切逆变。题，更换功率模块。

--- Chunk 193 (length=1745) ---
自 大。 降额导致系统额定
动回切逆变。2.检查模块是否因为风
功率减小
2.旁路不可供电时， 扇故障导致降额。 模块损坏
切无输出，不会自 3.如果以上两点均无问
动回切逆变。题，更换功率模块。

0565- 负载冲 次要 转旁路，4s后自动回  瞬投较大RCD负 1.检查负载。1 击转旁 切逆变。载，或者输出负载 2.若负载正常，更换功
路 短路 率模块。 逆变器桥臂短路
0566- 输出过 次要 若过载超时，系统会  负载量过大 1.检查负载量是否过
1 载 切换到旁路供电或无 大。 降额导致系统额定
输出。2.检查模块是否因为风
功率减小
扇故障导致降额。 模块损坏
3.如果以上两点均无问
题，更换功率模块。0570- 旁路模 紧急 1.旁路禁止供电。 旁路风扇异常或风 1.检查旁路风扇和风
4 块异常 2.根据目前供电状态 道堵塞 道，如果风扇故障需
和切换逻辑，判断 要进行更换。 环境温度过高
及执行切换。2.检查环境温度是否高
 负载过大
于40℃。3.检查负载是否过载。0085- 紧急关 紧急 关闭本机架。用户按下紧急关机按 恢复紧急关机按钮状
1 机 钮 态，清除告警后重新开
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 189

[TABLE]
 | 告警 |  |  | 告警名 |  |  | 告警级 |  | 系统自动作 | 告警产生原因 | 解决方法
 | ID |  |  | 称 |  |  | 别 |  |  |  | 
 |  |  |  |  |  |  |  |  |  |  | 机。
0086-
1 |  |  | 旁路切
换次数
限制 |  |  | 次要 |  |  | 系统呆在旁路供电，
不允许自动回切逆
变。 | 频繁出现过载超时或
负载冲击转旁路 | 检查负载。
0087-
1 |  |  | 邻机请
求转旁
路 |  |  | 提示 |  |  | 系统切换到旁路供
电。 | 邻机异常转旁路供电 | 检查邻机切旁路的原
因。
0088-
1 |  |  | 机架地
址冲突 |  |  | 紧急 |  |  | 无 | 用户设置机架地址冲
突 | 检查用户设置的机架地
址。
0089-
1 |  |  | 机架输
出过载 |  |  | 次要 |  |  | 只告警，不动作。 |  负载量过大
 机架容量设置不合
理 | 1. 检查负载是否过大，
如果负载过大则需要
建议用户卸除部分负
载或增加UPS容
量。
2. 检查机架容量设置是
否合理。
0090-
1 |  |  | 干接点
板故障 |  |  | 紧急 |  |  | 系统告警 | 干接点MUE05A板
I2C通讯故障 | 更换干接点MUE05A
板。
0090-
2 |  |  |  |  |  |  |  |  |  | 干接点MUE06A板
I2C通讯故障 | 更换干接点MUE06A
板。
0356 |  |  | 电池逆
变供电 |  |  | 次要 |  |  | 无 | 电池逆变供电 | 工作状态呈现，参考其
他告警处理。
0359 |  |  | 均不供
电 |  |  | 提示 |  |  | 无 | 均不供电 | 工作状态呈现，参考其
他告警处理。
0332 |  |  | 输出禁
止 |  |  | 次要 |  |  | 无 | 输出禁止 | 工作状态呈现，参考其
他告警处理。
0337 |  |  | 配电柜
旁路输
入断开 |  |  | 紧急 |  |  | 无 | 配电柜旁路输入空开
断开 | 工作状态呈现，无修复
建议。
0338 |  |  | 配电柜
输出空
开断开 |  |  | 紧急 |  |  | 无 | 配电柜输出空开断开 | 1. 排查，确认所有机架
的输出空开闭合。
2. 查看MDU中“配电
柜输出空开断开”告
警是否自动消失，若
告警仍然存在，点击
“故障清除”清除告
警。
0341 |  |  | 配电柜
维修空 |  |  | 次要 |  |  | 无 | 配电柜维修空开闭合 | 工作状态呈现，无修复
[/TABLE]

--- Chunk 194 (length=684) ---
若
告警仍然存在，点击
“故障清除”清除告
警。
0341 |  |  | 配电柜
维修空 |  |  | 次要 |  |  | 无 | 配电柜维修空开闭合 | 工作状态呈现，无修复
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) C 告警列表
告警 告警名 告警级 系统自动作 告警产生原因 解决方法
ID 称 别
机。0086- 旁路切 次要 系统呆在旁路供电， 频繁出现过载超时或 检查负载。1 换次数 不允许自动回切逆 负载冲击转旁路
限制 变。0087- 邻机请 提示 系统切换到旁路供 邻机异常转旁路供电 检查邻机切旁路的原
1 求转旁 电。因。路
0088- 机架地 紧急 无 用户设置机架地址冲 检查用户设置的机架地
1 址冲突 突 址。0089- 机架输 次要 只告警，不动作。 负载量过大 1.检查负载是否过大，
1 出过载 如果负载过大则需要
 机架容量设置不合
建议用户卸除部分负
理
载或增加UPS容
量。2.检查机架容量设置是
否合理。0090- 干接点 紧急 系统告警 干接点MUE05A板 更换干接点MUE05A
1 板故障 I2C通讯故障 板。0090- 干接点MUE06A板 更换干接点MUE06A
2 I2C通讯故障 板。0356 电池逆 次要 无 电池逆变供电 工作状态呈现，参考其
变供电 他告警处理。0359 均不供 提示 无 均不供电 工作状态呈现，参考其
电 他告警处理。0332 输出禁 次要 无 输出禁止 工作状态呈现，参考其
止 他告警处理。

--- Chunk 195 (length=1582) ---
供电 工作状态呈现，参考其
变供电 他告警处理。0359 均不供 提示 无 均不供电 工作状态呈现，参考其
电 他告警处理。0332 输出禁 次要 无 输出禁止 工作状态呈现，参考其
止 他告警处理。

0337 配电柜 紧急 无 配电柜旁路输入空开 工作状态呈现，无修复
旁路输 断开 建议。入断开
0338 配电柜 紧急 无 配电柜输出空开断开 1.排查，确认所有机架
输出空 的输出空开闭合。开断开 2.查看MDU中“配电
柜输出空开断开”告
警是否自动消失，若
告警仍然存在，点击
“故障清除”清除告
警。0341 配电柜 次要 无 配电柜维修空开闭合 工作状态呈现，无修复
维修空
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 190

[TABLE]
 | 告警 |  |  | 告警名 |  |  | 告警级 |  | 系统自动作 | 告警产生原因 | 解决方法
 | ID |  |  | 称 |  |  | 别 |  |  |  | 
 |  |  | 开闭合 |  |  |  |  |  |  |  | 建议。
0342 |  |  | 市电输
入空开
断开 |  |  | 紧急 |  |  | 无 | 市电输入空开断开 | 工作状态呈现，无修复
建议。
0343 |  |  | 旁路输
入空开
断开 |  |  | 紧急 |  |  | 无 | 旁路输入空开断开 | 工作状态呈现，无修复
建议。
0340 |  |  | 维修空
开闭合 |  |  | 次要 |  |  | 无 | 维修空开闭合 | 工作状态呈现，无修复
建议。
0345 |  |  | 电池空
开断开 |  |  | 紧急 |  |  | 无 | 电池空开断开 | 工作状态呈现，参考其
他告警处理。
0335 |  |  | 发电机
接入 |  |  | 提示 |  |  | 无 | 发电机接入 | 工作状态呈现，无修复
建议。
0594-
1 |  |  | 机架冗
余不足 |  |  | 次要 |  |  | 只告警，不动作。 |  载量太多
 设置的冗余机架数
不合理 | 1. 降低负载量。
2. 降低冗余机架数。
0095-
1 |  |  | 冗余不
足 |  |  | 次要 |  |  | 只告警，不动作。 |  载量太多
 设置的冗余模块数
不合理 | 1. 降低负载量。
2. 降低冗余模块数。
0096-
1 |  |  | ECO电
压异常 |  |  | 次要 |  |  | 1. 禁止ECO旁路供
电。
2. ECO旁路输出下，
切逆变输出或正常
旁路或无输出。 |  旁路电压或频率超
出设定的ECO范
围
 用户设定的ECO
旁路电压或频率范
围不合理
 旁路输入相序接
反、发生中线丢失 | 1. 检查旁路输入电压和
频率。
2. 检查额定电压、额定
频率、ECO旁路电
压范围、频率范围设
置是否合理。
3. 检测旁路配线或空开
是否正确接入。
0098-
1 |  |  | 旁路不
均流 |  |  | 次要 |  |  | 在ECO旁路供电情况
下，若发生旁路不均
流，切逆变或正常旁
路或无输出。 |  输出空开断开、输
入空开断开
 旁路输入或输出配
线长度不合理
 旁路SCR发生开
路 | 1. 检查各机架输出空
开、旁路输入空开是
否闭合。
2. 检测各机架的旁路输
入和输出配线长度是
否合理。
3. 若以上硬件均完好，
请参照旁路SCR开
路处理建议。
0150-
1 |  |  | 逆变器
不同步 |  |  | 次要 |  |  | 无 |  旁路频率变化太快
 输入频率跟踪速率 | 1. 检查旁路输入频率是
否变化太快。
[/TABLE]

--- Chunk 196 (length=701) ---

0150-
1 |  |  | 逆变器
不同步 |  |  | 次要 |  |  | 无 |  旁路频率变化太快
 输入频率跟踪速率 | 1. 检查旁路输入频率是
否变化太快。
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) C 告警列表
告警 告警名 告警级 系统自动作 告警产生原因 解决方法
ID 称 别
开闭合 建议。0342 市电输 紧急 无 市电输入空开断开 工作状态呈现，无修复
入空开 建议。断开
0343 旁路输 紧急 无 旁路输入空开断开 工作状态呈现，无修复
入空开 建议。断开
0340 维修空 次要 无 维修空开闭合 工作状态呈现，无修复
开闭合 建议。0345 电池空 紧急 无 电池空开断开 工作状态呈现，参考其
开断开 他告警处理。0335 发电机 提示 无 发电机接入 工作状态呈现，无修复
接入 建议。0594- 机架冗 次要 只告警，不动作。 载量太多 1.降低负载量。1 余不足  设置的冗余机架数 2.降低冗余机架数。不合理
0095- 冗余不 次要 只告警，不动作。 载量太多 1.降低负载量。1 足 2.降低冗余模块数。 设置的冗余模块数
不合理
0096- ECO电 次要 1.禁止ECO旁路供  旁路电压或频率超 1.检查旁路输入电压和
1 压异常 电。出设定的ECO范 频率。2.ECO旁路输出下， 围 2.检查额定电压、额定
切逆变输出或正常 频率、ECO旁路电
 用户设定的ECO
旁路或无输出。压范围、频率范围设
旁路电压或频率范
置是否合理。围不合理
3.

--- Chunk 197 (length=1527) ---
范 频率。2.ECO旁路输出下， 围 2.检查额定电压、额定
切逆变输出或正常 频率、ECO旁路电
 用户设定的ECO
旁路或无输出。压范围、频率范围设
旁路电压或频率范
置是否合理。围不合理
3.

检测旁路配线或空开
 旁路输入相序接
是否正确接入。反、发生中线丢失
0098- 旁路不 次要 在ECO旁路供电情况  输出空开断开、输 1.检查各机架输出空
1 均流 下，若发生旁路不均 入空开断开 开、旁路输入空开是
流，切逆变或正常旁 否闭合。 旁路输入或输出配
路或无输出。2.检测各机架的旁路输
线长度不合理
入和输出配线长度是
 旁路SCR发生开
否合理。路
3.若以上硬件均完好，
请参照旁路SCR开
路处理建议。0150- 逆变器 次要 无  旁路频率变化太快 1.检查旁路输入频率是
1 不同步 否变化太快。 输入频率跟踪速率
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 191

[TABLE]
 | 告警 |  |  | 告警名 |  |  | 告警级 |  | 系统自动作 | 告警产生原因 | 解决方法
 | ID |  |  | 称 |  |  | 别 |  |  |  | 
 |  |  |  |  |  |  |  |  |  | 设置不合理 | 2. 检查“输入频率跟踪
速率”是否设置合
理。
0101-
1 |  |  | BSC信
号异常 |  |  | 次要 |  |  | 禁止切换到另一系统
供电。 |  双母线接口松动
 用户设置错误 | 1. 检查双母线接口。
2. 检查用户是否设置错
误。
0102-
1 |  |  | 维修空
开误操
作 |  |  | 紧急 |  |  | 系统切换到旁路供
电。 | 用户操作错误 | 1. 请用户按照正确操作
步骤，先关逆变，后
闭合维修空开。
2. 维修完成后，先断开
维修旁路开关，再手
动开机回到逆变。
0380 |  |  | 自检中 |  |  | 提示 |  |  | 无 | 逆变器自检中 | 等待逆变器自检完成。
0103 |  |  | 输入防
雷器告
警 |  |  | 次要 |  |  | 无 | 输入防雷器故障 | 检查输入防雷器。
0349 |  |  | 机柜输
入开关
断开 |  |  | 次要 |  |  | 无 | 主路输入开关断开 | 闭合主路输入开关。
0193 |  |  | 主路三
相电流
不平衡 |  |  | 提示 |  |  | 无 | 三相负载不平衡 | 检查负载。
0009 |  |  | 主路过
载 |  |  | 次要 |  |  | 无 | L1或L2或L3相负
载过大 | 检查A相负载。
0196 |  |  | 输出支
路过载 |  |  | 紧急 |  |  | 无 | 某支路负载过大 | 检查支路负载。
0197 |  |  | 主路电
流高阈
值越限 |  |  | 次要 |  |  | 无 | L1或L2或L3相电
流大于阈值 | 检查L1或L2或L3相
负载。
0198 |  |  | 输出支
路电流
高阈值
越限 |  |  | 次要 |  |  | 无 | 某支路电流大于阈值 | 检查支路负载。
0199 |  |  | 主路电
流低阈
值越限 |  |  | 提示 |  |  | 无 | L1或L2或L3相电
流大于阈值 | 检查L1或L2或L3相
负载。
0200 |  |  | 输出支
路电流
低阈值 |  |  | 提示 |  |  | 无 | 某支路电流大于阈值 | 检查支路负载。
[/TABLE]

--- Chunk 198 (length=858) ---
流大于阈值 | 检查L1或L2或L3相
负载。
0200 |  |  | 输出支
路电流
低阈值 |  |  | 提示 |  |  | 无 | 某支路电流大于阈值 | 检查支路负载。
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) C 告警列表
告警 告警名 告警级 系统自动作 告警产生原因 解决方法
ID 称 别
设置不合理 2. 检查“输入频率跟踪
速率”是否设置合
理。
0101- BSC信 次要 禁止切换到另一系统  双母线接口松动 1. 检查双母线接口。
1 号异常 供电。 2. 检查用户是否设置错
 用户设置错误
误。
0102- 维修空 紧急 系统切换到旁路供 用户操作错误 1. 请用户按照正确操作
1 开误操 电。 步骤，先关逆变，后
作 闭合维修空开。
2. 维修完成后，先断开
维修旁路开关，再手
动开机回到逆变。
0380 自检中 提示 无 逆变器自检中 等待逆变器自检完成。
0103 输入防 次要 无 输入防雷器故障 检查输入防雷器。
雷器告
警
0349 机柜输 次要 无 主路输入开关断开 闭合主路输入开关。
入开关
断开
0193 主路三 提示 无 三相负载不平衡 检查负载。
相电流
不平衡
0009 主路过 次要 无 L1或L2或L3相负 检查A相负载。
载 载过大
0196 输出支 紧急 无 某支路负载过大 检查支路负载。
路过载
0197 主路电 次要 无 L1或L2或L3相电 检查L1或L2或L3相
流高阈 流大于阈值 负载。
值越限
0198 输出支 次要 无 某支路电流大于阈值 检查支路负载。
路电流
高阈值
越限
0199 主路电 提示 无 L1或L2或L3相电 检查L1或L2或L3相
流低阈 流大于阈值 负载。
值越限
0200 输出支 提示 无 某支路电流大于阈值 检查支路负载。
路电流
低阈值
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 192

--- Chunk 199 (length=975) ---
3相
流低阈 流大于阈值 负载。
值越限
0200 输出支 提示 无 某支路电流大于阈值 检查支路负载。
路电流
低阈值
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 192

[TABLE]
 | 告警 |  |  | 告警名 |  |  | 告警级 |  | 系统自动作 | 告警产生原因 | 解决方法
 | ID |  |  | 称 |  |  | 别 |  |  |  | 
 |  |  | 越限 |  |  |  |  |  |  |  | 
0370 |  |  | 输出支
路开关
断开 |  |  | 紧急 |  |  | 无 | 某支路开关断开 | 检查支路开关状态。
0203 |  |  | 输出支
路异常 |  |  | 提示 |  |  | 无 | 某支路未接负载 | 检查支路负载。
0212 |  |  | 主路温
度异常 |  |  | 紧急 |  |  | 无 |  长期过载
 铜排连接不可靠 |  确认负载是否过载。
 下电检查铜排是否连
接可靠。
0213 |  |  | 支路温
度异常 |  |  | 紧急 |  |  | 无 |  长期过载
 铜排连接不可靠
 起火 |  检查是否有支路起
火。
 确认支路负载是否过
载。
 下电检查铜排是否连
接可靠。
[/TABLE]

UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.0, 武汉工行) C 告警列表
告警 告警名 告警级 系统自动作 告警产生原因 解决方法
ID 称 别
越限
0370 输出支 紧急 无 某支路开关断开 检查支路开关状态。路开关
断开
0203 输出支 提示 无 某支路未接负载 检查支路负载。路异常
0212 主路温 紧急 无  长期过载  确认负载是否过载。度异常
 铜排连接不可靠  下电检查铜排是否连
接可靠。0213 支路温 紧急 无  长期过载  检查是否有支路起
度异常 火。 铜排连接不可靠
 起火  确认支路负载是否过
载。 下电检查铜排是否连
接可靠。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 193
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

--- Chunk 200 (length=698) ---
否过
载。 下电检查铜排是否连
接可靠。文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 193
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

0, 武汉工行) D 缩略语
D
缩略语
A
ASIC application-specific 专用集成电路
integrated circuit
ATS AC transfer switch 交流切换开关
AWG American wire gauge 美国线规
B
BSC bus synchronization 母线同步控制器
controller
BCB-BOX battery circuit breaker box 电池保护开关盒
BBB-BOX battery bus bar box 电池汇流盒
C
CE Conformite Europeenne 符合欧洲统一标准
D
DSP digital signal processing 数字信号处理
E
ECO economy control operation 经济模式
EPO emergency power off 紧急停机
ECM energy control module 能源监控模块
EOD end of discharge 放电结束
I
IEC International 国际电工技术委员会
Electrotechnical
Commission
L
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 194
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

--- Chunk 201 (length=677) ---
chnical
Commission
L
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 194
UPS5000-E-(20kVA-40kVA)
用户手册 (一体化UPS 2.

0, 武汉工行) D 缩略语
LCD liquid crystal display 液晶显示器
M
MDU monitor display unit 监控显示模块
P
PE protective earthing 保护地
PFC power factor correction 功率因数校正
PDU power distribution unit 功率分配单元
R
RS485 Recommend Standard 485 美国电子工业协会制定的
串行物理接口标准485
S
SNMP Simple Network 简单网络管理协议
Management Protocol
T
THDi total distortion of the input 输入电流谐波畸变总数
current waveform
THDv total harmonic distortion of 输出电压谐波失真度
output voltage
U
UPS uninterruptible power 不间断电源
system
USB Universal Serial Bus 通用串行总线
V
VRLA valve-regulated lead acid 阀控式密封铅酸蓄电池
battery
文档版本03 (2020-03-12) 版权所有 © 华为技术有限公司 195

