文件: 04_UPS5000-E-(20kVA-80kVA) 快速指南 (一体化UPS, 208V).pdf
Chunks: 20
============================================================

--- Chunk 0 (length=747) ---
[TABLE]
UPS型号 | 系统模块数 | 冗余模块数 | 输入类型 | 重量 | 尺寸（高×宽×深）
UPS5000-E-60K-LASBS | 4 | 1 | ATS | 480kg | 2000mm×600m
m×1100mm
UPS5000-E-80K-LABBS | 4 | 0 | MCCB |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
快速指南(一体化UPS,208V)
文档版本：03
部件编码：31507666
发布日期：2019-06-28
版权所有© 华为技术有限公司2019。保留一切权利。1 产品简介
UPS型号 系统模块数 冗余模块数 输入类型 重量 尺寸（高×宽×深）
UPS5000-E-60K-LASBS 4 1 ATS
2000mm×600m
480kg
m×1100mm
UPS5000-E-80K-LABBS 4 0 MCCB
UPS5000-E-60K-LASBS UPS5000-E-80K-LABBS
（1）ATS （2）照明空开 （1）电源输入状态 （2）输入空开
（3）ATS手柄插槽 （4）空调配电空开 指示灯
（5）IT负载2空开 （6）IT负载1空开 （3）照明空开 （4）空调配电空开
（7）UPS输入空开 （8）UPS维修旁路空开 （5）IT负载2空开 （6）IT负载1空开
（9）控制模块 （10）旁路模块 （7）UPS输入空开 （8）UPS维修旁路空开
（11）功率模块 （12）电源输入状态指示灯 （9）控制模块 （10）旁路模块
（13）监控显示模块 （14）配电监控板 （11）功率模块 （12）监控显示模块
（15）UPS输出空开 （13）配电监控板 （14）UPS输出空开
1
1.

--- Chunk 1 (length=641) ---
指示灯 （9）控制模块 （10）旁路模块
（13）监控显示模块 （14）配电监控板 （11）功率模块 （12）监控显示模块
（15）UPS输出空开 （13）配电监控板 （14）UPS输出空开
1
1.

安装设备前请详细阅读《UPS5000-E-(20kVA-80kVA) 用户手册(一体化UPS,208V)》了解产品信
息及安全注意事项。2.安装操作设备时，必须使用绝缘的工具。3.UPS必须由厂家或其代理商认证的工程师进行安装和维护，否则可能危及人身安全并且导致设备
故障，由此引起的UPS损坏不属保修范围。2 安装UPS
紧固安装
1.确定机柜安装位置，根据图纸画好安装孔位。2.用冲击钻在膨胀螺栓的安装孔位上钻孔，然后
将4个膨胀螺栓安装到安装孔。拧出螺栓，取
下弹垫和平垫。单位：mm
3.利用机柜自带滚轮，将机柜移动到安装位置。4.根据实际情况，若UPS需悬空滚轮，操作
步骤参考“无紧固安装”的步骤1～步骤2。5.打开机柜的前门和后门。6.将4个M12×115的膨胀螺栓插入地面的膨
胀螺栓安装孔并紧固膨胀螺栓。2
无紧固安装
1.顺时针方向调节地脚螺栓可将机柜调高，逆时针方向调低。地脚螺栓调节范围：0mm～8mm。2.UPS调平过程中，不要只调节一个地脚螺栓的高度，尽量四个地脚螺栓协调节，以免UPS机柜
倾斜造成UPS机柜损坏。3.调平机柜时需先利用卷尺测量，保证机柜顶部到地面高度达到2000+3mm。4.不可将地脚螺栓拆下，以免在需要使用时造成大量返工。1.

--- Chunk 2 (length=699) ---
，尽量四个地脚螺栓协调节，以免UPS机柜
倾斜造成UPS机柜损坏。3.调平机柜时需先利用卷尺测量，保证机柜顶部到地面高度达到2000+3mm。4.不可将地脚螺栓拆下，以免在需要使用时造成大量返工。1.

用扳手下调UPS机柜底部的四个地脚螺栓，直至
UPS机柜底部四个滚轮均悬空，地脚螺栓完全支
撑机柜，并使UPS达到2000mm高。2.用水平尺检查机柜是否水平，如果不水平，则
继续调整地脚螺栓直到UPS达到水平状态。防静电地板场景安装
安装支架
将支架通过紧固件牢固地固定在水泥地面上，并确保支架上表面水平。固定UPS
1.将UPS抬上支架，使UPS的安装孔对准支架上的安装孔。2.通过地脚螺栓对UPS进行水平校正，如图中的①所示。1.顺时针方向调节地脚螺栓可将机柜调高，逆时针方向调低。地脚螺栓调节范围：0mm～8mm。2.UPS调平过程中，不要只调节一个地脚螺栓的高度，尽量四个地脚螺栓协调节，以免UPS倾斜
造成UPS损坏。3.调平机柜时需先利用卷尺测量，保证机柜顶部到地板高度达到2000+3mm。4.不可将地脚螺栓拆下，以免在需要使用时造成大量返工。3.将4个M12的组合螺栓插入UPS和支架的安装孔并拧紧，如图中的②所示。• 图形仅供示意，具体外观请以现
场实物为准。• 此步骤使用的螺栓请在随机柜发
货的附件包中获取。（1）地脚螺栓（2）固定螺栓
（3）水平尺
3
3 （可选）安装尾框
1.将尾框附件通过8颗M5自攻螺钉固定在尾框上。2.将尾框上封板通过4颗M5自攻螺钉固定在尾框
具体如下图所示。上，具体如下图所示。尾框上封板有
两块，此步骤
安装的尾框上
封板上有缺口。4.

--- Chunk 3 (length=700) ---
装尾框
1.将尾框附件通过8颗M5自攻螺钉固定在尾框上。2.将尾框上封板通过4颗M5自攻螺钉固定在尾框
具体如下图所示。上，具体如下图所示。尾框上封板有
两块，此步骤
安装的尾框上
封板上有缺口。4.

将尾框搬至UPS后门，调节尾框地脚螺栓使尾
框与机柜同高，并使用8颗M5自攻螺钉将尾框
3.打开机柜后门，并拆除机柜后门、铰链、并柜片 与UPS进行固定，具体如下图所示。以及地线，如下图所示。尾框上有地脚螺栓
的一端对应机柜底
部位置。5.将拆下的机柜后门及其安装附件平行移至尾框
对应位置进行安装。机柜后门安装完成后，需要调节尾框地脚螺栓，确保尾框地脚螺栓完全触地；并注意将机柜与机柜后
门的接地线缆连接到位。4
4 （可选）并柜
1.将UPS前后门打开。使用活动扳手拧地脚螺栓调 2.将UPS并柜件从机架上拆下，如下图所示。节UPS高度，如下图所示。配合使用水平尺调平。3.在前门并联位置使用螺钉固定UPS并柜件，
如下图所示。4.按照相同的方法使用螺钉和UPS并柜件将后门并柜位置拧紧固定。1.安装并柜件时，需要拆下相邻柜件支撑件上的螺钉用于并柜件的固定。2.处于中间位置的UPS，前门、后门各有四个并柜点；处于列头位置的UPS，前门、后门各有两个并
柜点。5.按照以上方法完成所有UPS的并柜。在并柜时须保证：所有柜体上表面在同一水平面。6.使用套筒扳手固定螺栓。图形仅供示意，具体外观请以现场实物为准。5 安装线缆
接市电输入线缆时，根据5芯线剥开最外层保护层部分的长度，在打包来料的附件中，剪切长度合
适的波纹管。用波纹管分别套在每根线上，用绝缘胶带固定波纹管两端，防止滑动。5
2.

--- Chunk 4 (length=690) ---
以现场实物为准。5 安装线缆
接市电输入线缆时，根据5芯线剥开最外层保护层部分的长度，在打包来料的附件中，剪切长度合
适的波纹管。用波纹管分别套在每根线上，用绝缘胶带固定波纹管两端，防止滑动。5
2.

4
1.42拆.4除机柜上方的五块防鼠网和过线护板，如下图 2.打开后门，拆除机柜后方绝缘防护板。所示。1.UPS布设线缆的原则是：先内后外，
自下而上。2.可根据实际需要可选择在拆下的防
鼠网上打孔后再装回机柜。3.连接UPS机柜的接地线缆。1.接线前，请确认所有UPS的输入开关都处于断开状态。2.用户需要现场制作端子，剥线时铜线的长度应与端子紧固导体部分等长。ATS输入UPS接地 MCCB输入UPS接地
M12×45（2PCS）
46N·m
6
4.连接UPS机柜安全地接地线缆。ATS输入UPS安全地接地和MCCB输入UPS安
全地接地方法相同，以ATS输入UPS为例，将
接地线缆连接到楼层接地排或接地回流带。5.连接交流输入线缆。ATS输入
a.将两路交流输入线缆分别连接至UPS机柜上的 b.拿出附件中的PC板，根据定位孔位置装好。输入端子1L1、1L2、1L3、1N和2L1、2L2、
2L3、2N上。60kVA机柜：
（1）定位孔
M12×45（8PCS）
46N·m
MCCB输入
将交流输入线缆依次连接至UPS机柜上的输入端子L1、L2、L3和N上。80kVA机柜：
M12×45（4PCS）
46N·m
6.连接交流输出线缆。UPS输出接线顺序由内而外，依次连接客户端子输出线、N线、PE线。7
a.将输出线缆依次连接至UPS机柜上的客户端子排。b.

--- Chunk 5 (length=772) ---
0kVA机柜：
M12×45（4PCS）
46N·m
6.连接交流输出线缆。UPS输出接线顺序由内而外，依次连接客户端子输出线、N线、PE线。7
a.将输出线缆依次连接至UPS机柜上的客户端子排。b.

分别连接左右两侧N排、PE排。（1）IT与空调输出线缆 （2）照明输出线缆
• 照明端子为QF-L1～QF-L3，空调端子为3QF1～3QF8，IT端子为1QF01～1QF13和2QF01～
2QF13。• 图中所示接线数量仅为示意，具体接线数量由输出负载量决定。7.将电池线缆连接至UPS机柜上的电池端子正、N及负上。接线结束后，请将机柜后方拆除的绝缘防护板装回机柜。M10×30（6PCS）
26N·m
8

[TABLE]
序号 | 检查项目 | 验收标准 | 检查结果
1 | 线缆布置是否考虑到以后其它系统
布线。 | 线缆布置合理，符合施工要求。 | 口合格
口不合格
2 | 线缆连接是否紧固。 | 输入线缆，输出线缆，电池间连接线缆必须
连接紧固。所有线缆连接处都不能够有松动，
螺钉紧固需确保弹垫压平，防止发生脱落或
者发生安全事故，确保连线不存在断路及隐
患点。 | 口合格
口不合格
3 | 线缆标记是否清晰，准确。 | 线缆两头都需要标记，标签上标注要简洁易
懂。 | 口合格
口不合格
4 | 扎线带间距是否均匀一致。 | 扎线带要均匀使用（建议每隔30cm需要绑
扎），且剪断端处不留尖角。 | 口合格
口不合格
5 | UPS的地线是否连接到机房的地线
排上，地线连接是否可靠。 | 需引到机房内接地排，并连接牢靠，用万用
表测量UPS地线与机房地线排之间的电阻，
阻值必须小于1Ω。 | 口合格
口不合格
6 | 检查各线路连接。 | 对照线路图检查线路连接是否正确。 | 口合格
口不合格
[/TABLE]

--- Chunk 6 (length=643) ---
牢靠，用万用
表测量UPS地线与机房地线排之间的电阻，
阻值必须小于1Ω。 | 口合格
口不合格
6 | 检查各线路连接。 | 对照线路图检查线路连接是否正确。 | 口合格
口不合格
[/TABLE]

8. 敷设控制线缆，将线缆一端连接到UPS监控接口卡的FE接口，另一端连接到智能ETH插座的任意
POE接口。线缆就近绑扎固定在机柜上，UPS内走线路径如下图所示。
智能ETH插座
POE接口
控制线缆接线结束后，请将机柜上方拆除的过
线护板装回机柜。
6 安装后检查
序号 检查项目 验收标准 检查结果
线缆布置是否考虑到以后其它系统 口合格
1 线缆布置合理，符合施工要求。
布线。 口不合格
输入线缆，输出线缆，电池间连接线缆必须
口合格
连接紧固。所有线缆连接处都不能够有松动，
口不合格
2 线缆连接是否紧固。 螺钉紧固需确保弹垫压平，防止发生脱落或
者发生安全事故，确保连线不存在断路及隐
患点。
线缆两头都需要标记，标签上标注要简洁易 口合格
3 线缆标记是否清晰，准确。
懂。 口不合格
扎线带要均匀使用（建议每隔30cm需要绑 口合格
4 扎线带间距是否均匀一致。
扎），且剪断端处不留尖角。 口不合格
需引到机房内接地排，并连接牢靠，用万用
UPS的地线是否连接到机房的地线 口合格
5 表测量UPS地线与机房地线排之间的电阻，
排上，地线连接是否可靠。 口不合格
阻值必须小于1Ω。
口合格
6 检查各线路连接。 对照线路图检查线路连接是否正确。
口不合格
9

--- Chunk 7 (length=642) ---
到机房的地线 口合格
5 表测量UPS地线与机房地线排之间的电阻，
排上，地线连接是否可靠。 口不合格
阻值必须小于1Ω。
口合格
6 检查各线路连接。 对照线路图检查线路连接是否正确。
口不合格
9

[TABLE]
序号 | 检查项目 | 验收标准 | 检查结果
7 | 各铜排之间是否短路。 | 用万用表或绝缘电阻测试仪测量各铜排之间
为开路。 | 口合格
口不合格
8 | 输入、输出火线和零线是否接反。 | 火线和零线的接线必须正确。主路输入1L1、
1L2、1L3及N，旁路输入2L1、2L2、2L3
及N，输出U、V、W及N接线必须正确。 | 口合格
口不合格
9 | 输入、输出火线相序是否正确。 | 主路和旁路输入及其输出火线相序必须正确；
并机时，各台UPS的主路和旁路输入及其输
出火线相序必须一致。 | 口合格
口不合格
10 | 电池输入正、负和电池N是否接反。 | 用万用表测量电池正、负和电池N之间的电
压是否正确。 | 口合格
口不合格
11 | 若远程管理设备，检查相关的串口
（该端口支持安全保护机制）的连
接是否正确。 | 控制线缆的连接必须正确，并拧紧。 | 口合格
口不合格
12 | 检查运行环境。 | 清理机柜内外导电性粉尘及其他杂物。 | 口合格
口不合格
13 | 检查防雷开关是否闭合。 | 若防雷开关未闭合，请闭合防雷开关。 | 口合格
口不合格
[/TABLE]

[TABLE]
7.1 |  | 调测前检查
[/TABLE]

--- Chunk 8 (length=877) ---
| 口合格
口不合格
13 | 检查防雷开关是否闭合。 | 若防雷开关未闭合，请闭合防雷开关。 | 口合格
口不合格
[/TABLE]

[TABLE]
7.1 |  | 调测前检查
[/TABLE]

[TABLE]
序号 | 检查项目 | 合格
1 | 所有空开已经全部断开。 | □是 □否
2 | 用万用表检查，确认交流输入各相之间、电池输入正极和负极之间无短路现象。 | □是 □否
3 | 检查电池输入线缆的颜色或者标签，确保正负极性连接正确。 | □是 □否
4 | 测量系统交流输入电压，确保电压值在系统额定输入范围内。 | □是 □否
5 | 测量系统电池输入电压，确保电压值在系统额定输入范围内。 | □是 □否
[/TABLE]

序号 检查项目 验收标准 检查结果
用万用表或绝缘电阻测试仪测量各铜排之间 口合格
7 各铜排之间是否短路。为开路。口不合格
火线和零线的接线必须正确。主路输入1L1、
口合格
8 输入、输出火线和零线是否接反。1L2、1L3及N，旁路输入2L1、2L2、2L3
口不合格
及N，输出U、V、W及N接线必须正确。主路和旁路输入及其输出火线相序必须正确；
口合格
9 输入、输出火线相序是否正确。并机时，各台UPS的主路和旁路输入及其输
口不合格
出火线相序必须一致。用万用表测量电池正、负和电池N之间的电 口合格
10 电池输入正、负和电池N是否接反。压是否正确。口不合格
若远程管理设备，检查相关的串口
口合格
11 （该端口支持安全保护机制）的连 控制线缆的连接必须正确，并拧紧。口不合格
接是否正确。口合格
12 检查运行环境。清理机柜内外导电性粉尘及其他杂物。口不合格
口合格
13 检查防雷开关是否闭合。若防雷开关未闭合，请闭合防雷开关。口不合格
接线完成并确认接线无误后，用密封泥填充线缆和机柜之间的缝隙。7 系统上电前ATS调测
7.1 调测前检查
• 系统调测上电必须由经过专业培训的调测工程师来操作。• 系统调测上电前，必须完成安装检查，操作时必须遵守手册中以及当地的相应安全规定。

--- Chunk 9 (length=757) ---
和机柜之间的缝隙。7 系统上电前ATS调测
7.1 调测前检查
• 系统调测上电必须由经过专业培训的调测工程师来操作。• 系统调测上电前，必须完成安装检查，操作时必须遵守手册中以及当地的相应安全规定。

• 系统调测上电中，请不要佩戴手表、项链等金属物品，过程中应使用经过绝缘处理的工具，作业
中要避免人体接触两点不同电位带电体。• 系统调测上电中，任何“合闸操作”前一定要检查相关单元或部件的状态是否符合要求，如果不
容许其他人操作，配电设备上应悬挂禁止标识：“禁止合闸，有人操作”。• 系统调测上电中，应边调测边观察，发现异常现象要立即关机，待查明原因后，再继续进行。序号 检查项目 合格
1 所有空开已经全部断开。□是 □否
2 用万用表检查，确认交流输入各相之间、电池输入正极和负极之间无短路现象。□是 □否
3 检查电池输入线缆的颜色或者标签，确保正负极性连接正确。□是 □否
4 测量系统交流输入电压，确保电压值在系统额定输入范围内。□是 □否
5 测量系统电池输入电压，确保电压值在系统额定输入范围内。□是 □否
10

[TABLE]
7.2 |  | 调测
1. ATS的安装和维护必须由电气专业人员进行。
2. 发电机只可以连接到电源2（LN2）-开关II。当设置为使用发电机时，电源2（LN2）-开关II不能设
为优先电源。
3. 禁止打开ATS的任何面盖。即使断开电源，产品内部仍可能存在危险的外部控制电压。
4. 禁止在ATS通电或外部控制电缆通电时，调整控制电缆。
5. 禁止使用不同型号的熔断器（F1）替换，只允许用与标签型号相同的熔断器替换。
6. 当ATS连接到电气回路时，不要试图安装和维护该设备。
7. 在开始维护工作前，需确保开关处于断电状态。 |  | 
[/TABLE]

--- Chunk 10 (length=679) ---
号的熔断器（F1）替换，只允许用与标签型号相同的熔断器替换。
6. 当ATS连接到电气回路时，不要试图安装和维护该设备。
7. 在开始维护工作前，需确保开关处于断电状态。 |  | 
[/TABLE]

7.2 调测
1.ATS的安装和维护必须由电气专业人员进行。2.发电机只可以连接到电源2（LN2）-开关II。当设置为使用发电机时，电源2（LN2）-开关II不能设
为优先电源。3.禁止打开ATS的任何面盖。即使断开电源，产品内部仍可能存在危险的外部控制电压。4.禁止在ATS通电或外部控制电缆通电时，调整控制电缆。5.禁止使用不同型号的熔断器（F1）替换，只允许用与标签型号相同的熔断器替换。6.当ATS连接到电气回路时，不要试图安装和维护该设备。7.在开始维护工作前，需确保开关处于断电状态。1.上电前，用手柄分合ATS开关1次～3次，确保
ATS主、备触头切换时无机械卡塞现象。2.上电前，用相序表确认ATS两路输入电源相序
正确。（1）OTM_C8D控制器 （2）电动/手动选择
（简称8D控制器） 手柄
（3）电动操作机构 （4）手柄锁销
（5）手动操作手柄 （6）手柄扣
（7）辅助触头安装位置 （8）转换开关
（9）操作机构 （10）告警ID说明
系统调测和上电过程中请严格按照系统手册和ATS说明书进行操作，如有任何操作和参数上的
更改，请咨询华为工程师，否则可能会引起系统调测或上电失败，严重可能会损毁机柜。1.闭合ATS电操机构电源开关（机柜后左下侧Q1和Q2），为ATS电操机构通电。2.查看控制器是否有告警，如有告警请先排除故障。

--- Chunk 11 (length=648) ---
请咨询华为工程师，否则可能会引起系统调测或上电失败，严重可能会损毁机柜。1.闭合ATS电操机构电源开关（机柜后左下侧Q1和Q2），为ATS电操机构通电。2.查看控制器是否有告警，如有告警请先排除故障。

查看控制器屏幕上的告警ID，如果LN1和LN2两路电源状态显示空心，则说明有告警，需根据屏
幕上显示的告警ID与8D控制器界面上的告警ID参照表定位原因，并排除故障。（1）LN1电源状态 （2）LN2电源状态
（3）LN1电源告警ID （4）LN2电源告警ID
11
3.压下ATS开关面板的锁销，拔出手柄并放入ATS 4.拨动电动/手动选择手柄到电动（M）位置。手柄插槽中。当手柄插入开关机构面板后，自动模式将失效。5.更改8D控制器参数。未经华为工程师允许，严禁私自更改ATS参数。a.检查Power LED和Auto LED
灯是否亮起，检查控制器是否处
于按钮模式。如果Auto LED灯熄
灭，则表示控制器处于按钮模式；
如果Auto LED灯亮起，按Auto
键一次，Auto LED灯将熄灭，
控制器进入按钮模式。处于按钮模式时，禁止同时按住控制器面板上的Ⅰ、Ⅱ、Ο按键，两个指令时间隔至少5s以上，如
果在一个指令完成前发出另一个指令，可能导致电动操作机构下方的保护熔断器（F1）熔断。b.按回车键进入主菜单显示状态，进入菜单时需输入密码0001，然后即可参考随机的ATS手册更改参
数。6.将8D控制器设置到自动操作状态。检查Power LED和Auto LED灯是否亮起。

--- Chunk 12 (length=740) ---
1）熔断。b.按回车键进入主菜单显示状态，进入菜单时需输入密码0001，然后即可参考随机的ATS手册更改参
数。6.将8D控制器设置到自动操作状态。检查Power LED和Auto LED灯是否亮起。

如果Auto LED灯亮起，则表示控制器处于自动操作状态；
如果Auto LED灯熄灭，按Auto键一次，控制器将处于自动操作状态。12

[TABLE]
8.1 |  | UPS上电
[/TABLE]

1. 如需要手动操作ATS，则需要拨动“电动/手动”选择手柄到“手动(Man.)”位置，并插入手柄。
2. ATS的详细介绍可参见随机的ATS手册。
8 上电开机
1. 上电前，请确认第6章安装后检查中检查项均已检查完毕。
2. 测量UPS外置输入配电开关处电压及频率。线电压范围：187V AC～253V AC，频率范围：
40Hz～70Hz。
3. 上电前，请确认UPS的所有外置和内置开关均处于断开状态，旁路模块和功率模块的就绪开关
旋转至“锁定”状态。
4. 上电前需将ATS手柄取下并放入ATS手柄插槽中。
旁路模块就绪开关 功率模块就绪开关
8.1 UPS上电
开始
确认第6章安装后检查中检查项均已检查完毕。
否：ATS输入
MCCB输入？ 根据第7章系统上电前ATS调测对ATS进行调测。
是
闭合MCCB空开。 • 上电前请确认ATS处于自动模式（ATS输入）。
• 上电前请确认两路指示灯常亮，ATS处于手动
模式时确认电动/手动选择手柄拨到手动挡
闭合UPS输入空开Q1。 （Man.），并请确认UPS工作线路与手动操
作手柄所处线路保持一致。
系统处于市电供电的模式下，系统开始初始
化，同时监控显示模块中显示华为logo和
初始化进度条。
13

--- Chunk 13 (length=1088) ---
闭合UPS输入空开Q1。 （Man.），并请确认UPS工作线路与手动操
作手柄所处线路保持一致。
系统处于市电供电的模式下，系统开始初始
化，同时监控显示模块中显示华为logo和
初始化进度条。
13

[TABLE]
8.2 |  | UPS关键参数设置
[/TABLE]

[TABLE]
电池规格 | 电池节数 | 电池组数 | 单组电池单体数量 | 电池容量
40Ah/12V | 40节串联 | 三组电池并联接入UPS | 40节×6=240节 | 40Ah+40Ah+40Ah=120
Ah
100Ah/12V | 32节串联 | 两组电池并联接入UPS | 32节×6=192节 | 100Ah+100Ah=200Ah
[/TABLE]

[TABLE]
序号 | 参数 | 设置说明
01 | 语言 | 可在界面中进行中文、英文等多种语言设置。
02 | 时间日期 | 可对日期格式等进行选择。
03 | 网络参数 | 可设置IP分配方式、IP地址、子网掩码和网关。
04 | 系统参数 | 可进行单机和并机设置（默认为单机），还可设置电压等级、输出频率、电池容量、
电池单体数。
[/TABLE]

8.2 UPS关键参数设置
1.快速设置完成后，MDU中显示“旁路供电”和“电池未接”告警。2.快速设置界面的常用按钮说明如下：单击“上一步”可返回上一级功能界面。单击“下一步”
可进入下一级功能界面。单击“取消”可退出快速设置界面。1.系统参数设置关系到UPS能否正常运行，请谨慎设置：
• 单机运行一定要确认后再设置，否则会影响UPS正常运行。• “输出电压等级”指的是线电压，按照实际需求设置。• “输出频率”一定要正确，否则负载可能会受影响，导致UPS无法正常工作。2.电池参数设置对电池维护、使用寿命及UPS放电时间影响很大，设置时请注意以下事项：
• “电池容量”需要反复确认并设置正确，否则会影响充电功率。• 充电功率偏大或者偏小都容易导致电池寿命缩短，情况严重时，短时间就会直接导致电池损坏。如果不知道如何确认电池容量，请咨询华为客户服务中心。• “电池单体数”是指以2V DC电池为一个单体，接入UPS的单组电池单体数（电池单体数以2V
电池为一个单体，若电池规格为12V/节，电池单体数=6×电池节数；若电池规格为2V/节，电
池单体数=电池节数）。电池参数设置方法举例：参照下表。此参数会影响充电压和放电时
间，如果设置错误，会导致电池充电压偏高或偏低，严重降低电池使用寿命，并且UPS放电
时容易提前关机，可能会导致数据无法正常备份。

--- Chunk 14 (length=697) ---
电池节数）。电池参数设置方法举例：参照下表。此参数会影响充电压和放电时
间，如果设置错误，会导致电池充电压偏高或偏低，严重降低电池使用寿命，并且UPS放电
时容易提前关机，可能会导致数据无法正常备份。

电池规格 电池节数 电池组数 单组电池单体数量 电池容量
40Ah/12V 40节串联 三组电池并联接入UPS 40节×6=240节 40Ah+40Ah+40Ah=120
Ah
100Ah/12V 32节串联 两组电池并联接入UPS 32节×6=192节 100Ah+100Ah=200Ah
1.监控正常启动之后进行以下操作：
• 首次上电，可通过快速设置指引设置语言、时间日期、网络参数、系统参数等参数。• 非首次上电时，若已经设置这些参数，系统默认已有的设置。序号 参数 设置说明
01 语言 可在界面中进行中文、英文等多种语言设置。02 时间日期 可对日期格式等进行选择。03 网络参数 可设置IP分配方式、IP地址、子网掩码和网关。可进行单机和并机设置（默认为单机），还可设置电压等级、输出频率、电池容量、
04 系统参数
电池单体数。“IP分配方式”需设置为“自动”，“IP地址”、“子网掩码”和“网关”都无需设置，ECC自动
下发。2.快速设置完成后，若监控页面无异常告警，继续执行后续步骤；若监控页面有异常告警，消除所有
异常告警。3.确认系统旁路输入正常，系统由旁路供电，在监控显示模块中查看系统运行状态图，确认系统是否
已经由旁路供电。4.开启逆变器。• 在监控显示模块主菜单上选择“常用功能”，单击“单机逆变开机”。• 在系统弹出登录窗口，输入用户名和密码，单击 。14

--- Chunk 15 (length=843) ---
监控显示模块中查看系统运行状态图，确认系统是否
已经由旁路供电。4.开启逆变器。• 在监控显示模块主菜单上选择“常用功能”，单击“单机逆变开机”。• 在系统弹出登录窗口，输入用户名和密码，单击 。14

[TABLE]
系统用户 | LCD预设密码 | Web预设密码
admin（管理员用户） | 000001 | Changeme
operator（普通用户） | 000001 | Changeme
[/TABLE]

[TABLE]
9.1 |  | UPS单机关闭逆变器输出进入旁路工作模式
[/TABLE]

[TABLE]
9.2 |  | UPS单机下电操作
[/TABLE]

为了系统安全，请在第一次登录后分别修改LCD和Web密码。系统用户 LCD预设密码 Web预设密码
admin（管理员用户） 000001 Changeme
operator（普通用户） 000001 Changeme
5.在弹出的提示对话框中单击“是”，完成逆变开机操作。6.逆变器开启后，UPS由逆变供电，MDU中“旁路供电”告警消失，可查看系统运行状态图确认系
统是否由主路逆变供电。工程师调测的过程中，可通过监控界面“交流输出”确认UPS三相输出
电压和频率是否正常，并用万用表测试三相输出电压有效值和频率是否正常。三相输出电压有效
值应为208V AC/220V AC/230V AC，频率应为50Hz/60Hz。7.核对实际电池容量与单体数和监控界面中设置的值是否一致（电池单体数以2V电池为一个单体，
若电池规格为12V/节，电池单体数=6×电池节数；若电池规格为2V/节，电池单体数=电池节数），
用万用表测试负电池组电压绝对值与正电池组电压之和大于一定值（2×电池单体数），用以检测
电池组连接是否正常。8.确认电池组已连接好后，闭合电池组输入空开（如有多组电池，需要先闭合每个电池组的空开，
然后再闭合电池组和UPS之间的总空开）。9.闭合UPS输出空开Q3给负载供电。

--- Chunk 16 (length=902) ---
，用以检测
电池组连接是否正常。8.确认电池组已连接好后，闭合电池组输入空开（如有多组电池，需要先闭合每个电池组的空开，
然后再闭合电池组和UPS之间的总空开）。9.闭合UPS输出空开Q3给负载供电。

9 关机
如果系统旁路正常，UPS逆变关机后，系统进入旁路供电模式；如果系统旁路异常，逆变关机后系
统进入无输出模式，系统输出断电。关机操作前，请确认负载已经关闭，可以承受随时断电的工况。9.1 UPS单机关闭逆变器输出进入旁路工作模式
1.在监控显示模块主菜单上选择“常用功能”，单击“单机逆变关机”。2.在系统弹出登录窗口，输入用户名和密码，单击 。3.在系统弹出的提示对话框中单击“是”，完成逆变关机操作。逆变器关闭，若系统旁路正常，逆变关机后UPS进入旁路供电模式；若系统旁路异常，逆变关机后
UPS进入无输出模式，导致负载断电。9.2 UPS单机下电操作
断开UPS的输出空开Q3。断开电池组空开（如有多组电池，先断开电池组和UPS
之间的总空开，再断开每个电池组的空开）。断开UPS输入空开Q1。断开UPS输入空开（MCCB输入），或断开市电
与ATS的连接（ATS输入）。15

[TABLE]
配置项目 | 可配置参数 | 说明
额定电压 | 208V/120V；220V/127V；230V/132V； | 默认配置为“208V/120V”。请根据机房实
际情况配置。
额定频率 | 50Hz；60Hz | 默认配置为“60Hz”。请根据机房实际情况
配置。
LN 1相数 | 单相；三相四线；三相三线 | 默认配置为“三相四线”。请根据机房实际
情况配置。
LN 2相数 | 单相；三相四线；三相三线 | 默认配置为“三相四线”。请根据机房实际
情况配置。
次要负载 | 不使用；断开和闭合；仅断开 | 默认配置为“不使用”。请根据机房实际情
况配置。
发电机使
用 | 无发电机；有发电机 | 默认配置为“无发电机”。请根据机房实际
情况配置。
电源优先
级 | LN 1优先；LN 2优先；互为备用 | 默认配置为“LN 1优先”。请根据机房实际
情况配置。
[/TABLE]

--- Chunk 17 (length=1029) ---
；有发电机 | 默认配置为“无发电机”。请根据机房实际
情况配置。
电源优先
级 | LN 1优先；LN 2优先；互为备用 | 默认配置为“LN 1优先”。请根据机房实际
情况配置。
[/TABLE]

10 USB告警导出
11 附录
ATS系统配置属性及数值表
配置项目 可配置参数 说明
额定电压 208V/120V；220V/127V；230V/132V； 默认配置为“208V/120V”。请根据机房实
际情况配置。
额定频率 50Hz；60Hz 默认配置为“60Hz”。请根据机房实际情况
配置。
LN 1相数 单相；三相四线；三相三线 默认配置为“三相四线”。请根据机房实际
情况配置。
LN 2相数 单相；三相四线；三相三线 默认配置为“三相四线”。请根据机房实际
情况配置。
次要负载 不使用；断开和闭合；仅断开 默认配置为“不使用”。请根据机房实际情
况配置。
发电机使 无发电机；有发电机 默认配置为“无发电机”。请根据机房实际
用 情况配置。
电源优先 LN 1优先；LN 2优先；互为备用 默认配置为“LN 1优先”。请根据机房实际
级 情况配置。
16

[TABLE]
配置项目 |  | 可配置参数 | 说明
电压阀值 | LN 1欠压阀值
LN 2欠压阀值
LN 1过压阀值
LN 2过压阀值 | –30%～–5% | 步进±1%。LN 1和LN 2默认配置为
–10%。请根据机房实际情况配置。
 |  | –30%～–5% | 
 |  | +5%～+30% | 步进±1%。LN 1和LN 2默认配置为
+10%。请根据机房实际情况配置。
 |  | +5%～+30% | 
频率阀值 | LN 1低频阀值
LN 2低频阀值
LN 1高频阀值
LN 2高频阀值 | –10%～–1% | 步进±1%。LN 1和LN 2默认配置为
–5%。请根据机房实际情况配置。
 |  | –10%～–1% | 
 |  | +1%～+10% | 步进±1%。LN 1和LN 2默认配置为
+5%。请根据机房实际情况配置。
 |  | +1%～+10% | 
Modbus |  | Modbus地址
Modbus波特率
Modbus停止位
Modbus奇偶校检
本地/远程 | 请根据机房实际情况配置。
语言选择 |  | 中文、英语、德语、法语、意大利
语、西班牙语、芬兰语、俄语 | 请根据机房实际情况配置。
[/TABLE]

--- Chunk 18 (length=822) ---
s停止位
Modbus奇偶校检
本地/远程 | 请根据机房实际情况配置。
语言选择 |  | 中文、英语、德语、法语、意大利
语、西班牙语、芬兰语、俄语 | 请根据机房实际情况配置。
[/TABLE]

[TABLE]
符号 | 名称 | 符号 | 名称
QF | 断路器 | QFS | 防雷断路器
FS | 防雷器 | FU | 熔断器
ATS | 自动转换开关 | MCCB | 塑壳断路器
BSC连接介绍 |  |  | 
[/TABLE]

ATS设备配置属性及数值表
配置项目 可配置参数 说明
电压阀值 LN 1欠压阀值 –30%～–5% 步进±1%。LN 1和LN 2默认配置为
LN 2欠压阀值 –30%～–5%
–10%。请根据机房实际情况配置。LN 1过压阀值 +5%～+30% 步进±1%。LN 1和LN 2默认配置为
LN 2过压阀值 +5%～+30%
+10%。请根据机房实际情况配置。频率阀值 LN 1低频阀值 –10%～–1% 步进±1%。LN 1和LN 2默认配置为
LN 2低频阀值 –10%～–1%
–5%。请根据机房实际情况配置。LN 1高频阀值 +1%～+10% 步进±1%。LN 1和LN 2默认配置为
LN 2高频阀值 +1%～+10%
+5%。请根据机房实际情况配置。Modbus Modbus地址 请根据机房实际情况配置。Modbus波特率
Modbus停止位
Modbus奇偶校检
本地/远程
语言选择 中文、英语、德语、法语、意大利 请根据机房实际情况配置。语、西班牙语、芬兰语、俄语
配电丝印说明
符号 名称 符号 名称
QF 断路器 QFS 防雷断路器
FS 防雷器 FU 熔断器
ATS 自动转换开关 MCCB 塑壳断路器
BSC连接介绍
双母线系统，需增加主从系统的BSC连线，接线示意图如下图所示。BSC在双母线系统中，用于同步各系统的输出频率和相位，以保证两条母线可以互相切换。

--- Chunk 19 (length=675) ---
S 自动转换开关 MCCB 塑壳断路器
BSC连接介绍
双母线系统，需增加主从系统的BSC连线，接线示意图如下图所示。BSC在双母线系统中，用于同步各系统的输出频率和相位，以保证两条母线可以互相切换。

BSC模式设置
1.设置BSC主系统。在UPS的监控显示模块主菜单中，选择“系统信息> 设置”，在“设置”界面单
击“高级参数”，设置“BSC模式”为“BSC主模式”。2.设置BSC从系统。在UPS的监控显示模块主菜单中，选择“系统信息> 设置”，在“设置”界面单
击“高级参数”，设置“BSC模式”为“BSC从模式”。3.设置完毕后若无异常告警信息，系统可以正常运行。• 系统默认为非BSC模式，当系统由双母线系统组成时需设置为BSC模式。• 双母线系统中两个UPS系统分别为BSC主系统和BSC从系统，由用户随机定义（不能同时为BSC主
系统或BSC从系统，开机时设置完成，后续若更改，需要在维护工程师指导下操作），对应系统
分别要设置为BSC主模式和BSC从模式。• 确保两个BSC系统间BSC信号线以及BSC相关硬件设备安装正确。17
企业技术支持请扫描二维码
华为应用市场
运营商技术支持请扫描二维码
华为应用市场
更多资料请扫描二维码
Support-E Support 微信
或登录华为技术支持网站: http://support.huawei.com/enterprise
http://support.huawei.com
华为技术有限公司
深圳市龙岗区坂田华为总部办公楼
邮编：518129
www.huawei.com
18

