文件: 05_UPS5000-E-(20kVA-80kVA) 用户手册 (一体化UPS, 208V).pdf
Chunks: 213
============================================================

--- Chunk 0 (length=738) ---
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化 UPS 208V)
文档版本 04
发布日期 2020-03-12
华为技术有限公司
版权所有 © 华为技术有限公司2020。 保留一切权利。
非经本公司书面许可，任何单位和个人不得擅自摘抄、复制本文档内容的部分或全部，并不得以任何形式传
播。
商标声明
和其他华为商标均为华为技术有限公司的商标。
本文档提及的其他所有商标或注册商标，由各自的所有人拥有。
注意
您购买的产品、服务或特性等应受华为公司商业合同和条款的约束，本文档中描述的全部或部分产品、服务
或特性可能不在您的购买或使用范围之内。除非合同另有约定，华为公司对本文档内容不做任何明示或默示
的声明或保证。
由于产品版本升级或其他原因，本文档内容会不定期进行更新。除非另有约定，本文档仅作为使用指导，本
文档中的所有陈述、信息和建议不构成任何明示或暗示的担保。
华为技术有限公司
地址： 深圳市龙岗区坂田华为总部办公楼 邮编：518129
网址： https://e.huawei.com
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 i

[TABLE]
 | 符号 |  |  | 说明 | 
 |  |  | 表示如不避免则将会导致死亡或严重伤害的具有高
等级风险的危害。 |  | 
 |  |  | 表示如不避免则可能导致死亡或严重伤害的具有中
等级风险的危害。 |  | 
 |  |  | 表示如不避免则可能导致轻微或中度伤害的具有低
等级风险的危害。 |  | 
 |  |  | 用于传递设备或环境安全警示信息。如不避免则可
能会导致设备损坏、数据丢失、设备性能降低或其 |  | 
[/TABLE]

--- Chunk 1 (length=719) ---
可能导致轻微或中度伤害的具有低
等级风险的危害。 |  | 
 |  |  | 用于传递设备或环境安全警示信息。如不避免则可
能会导致设备损坏、数据丢失、设备性能降低或其 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 前言
前言
概述
本手册介绍UPS5000-E-(20kVA-80kVA)一体化UPS（Uninterruptible Power System）的
主要特点、性能指标、系统原理、外形结构，同时提供安装、使用和操作说明、维护
管理等内容。本文使用UPS作为一体化UPS的简称。
读者对象
本文档主要适用于以下工程师：
 行销工程师
 技术支持工程师
 系统工程师
 硬件安装工程师
 调测工程师
 数据配置工程师
 维护工程师
符号约定
在本文中可能出现下列标志，它们所代表的含义如下。
符号 说明
表示如不避免则将会导致死亡或严重伤害的具有高
等级风险的危害。
表示如不避免则可能导致死亡或严重伤害的具有中
等级风险的危害。
表示如不避免则可能导致轻微或中度伤害的具有低
等级风险的危害。
用于传递设备或环境安全警示信息。如不避免则可
能会导致设备损坏、数据丢失、设备性能降低或其
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 ii

[TABLE]
 | 符号 |  |  | 说明 | 
 |  |  | 它不可预知的结果。
“须知”不涉及人身伤害。 |  | 
 |  |  | 对正文中重点信息的补充说明。
“说明”不是安全警示信息，不涉及人身、设备及环
境伤害信息。 |  | 
[/TABLE]

--- Chunk 2 (length=702) ---
| 它不可预知的结果。
“须知”不涉及人身伤害。 |  | 
 |  |  | 对正文中重点信息的补充说明。
“说明”不是安全警示信息，不涉及人身、设备及环
境伤害信息。 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 前言
符号 说明
它不可预知的结果。“须知”不涉及人身伤害。对正文中重点信息的补充说明。“说明”不是安全警示信息，不涉及人身、设备及环
境伤害信息。修订记录
修改记录累积了每次文档更新的说明。最新版本的文档包含以前所有文档版本的更新
内容。文档版本 04 (2020-03-12)
更新监控接口卡信号描述。文档版本 03 (2020-01-10)
新增站点配置章节的SNMP说明。新增SNMP V1&V2协议说明 。更新UPS上电开机。更新安全注意事项。文档版本 02 (2018-01-15)
更新了技术参数。文档版本 01 (2017-02-20)
第一次发布。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 iii
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 目 录
目 录
前言 ...............................................................................................................................................ii
1 安全注意事项 .........................

--- Chunk 3 (length=702) ---
...............................................................ii
1 安全注意事项 .........................

...................................................................................................1
1.1 通用安全 .............................................................................................................................................................1
1.2 人员要求 .............................................................................................................................................................3
1.3 电气安全 ..........................................................................................................................................................

--- Chunk 4 (length=702) ---
....................................................................................................

...4
1.4 安装环境要求 ......................................................................................................................................................6
1.5 机械安全 .............................................................................................................................................................6
1.6 设备运行环境 ......................................................................................................................................................8
1.7 电池安全 ............................................................................................

--- Chunk 5 (length=702) ---
.7 电池安全 ............................................................................................

................................................................10
1.8 其他 ....................................................................................................................................................................12
2 概述 ..........................................................................................................................................13
2.1 型号说明 ............................................................................................................................................................13
2.2 工作原理 ....................................

--- Chunk 6 (length=702) ---
....................................................13
2.2 工作原理 ....................................

........................................................................................................................14
2.2.1 原理框图 .........................................................................................................................................................14
2.2.2 工作模式 .........................................................................................................................................................15
2.2.2.1 正常模式 ..................................................................................................................................

--- Chunk 7 (length=702) ---
....................................................................................................

.....................15
2.2.2.2 旁路模式 .......................................................................................................................................................16
2.2.2.3 电池模式 .......................................................................................................................................................17
2.2.2.4 维修旁路模式 ...............................................................................................................................................18
2.2.2.5 ECO模式 ...................................................................

--- Chunk 8 (length=697) ---
................18
2.2.2.5 ECO模式 ...................................................................

....................................................................................19
2.3 产品介绍 ............................................................................................................................................................20
2.3.1 产品结构 .........................................................................................................................................................20
2.3.2 控制模块 .........................................................................................................................................................22
2.3.2.

--- Chunk 9 (length=702) ---
...........................................................................................22
2.3.2.

1 简介 ..............................................................................................................................................................22
2.3.2.2 ECM...............................................................................................................................................................23
2.3.2.3 干接点卡 .......................................................................................................................................................24
2.3.2.4 监控接口卡 ................................................................................

--- Chunk 10 (length=664) ---
...24
2.3.2.4 监控接口卡 ................................................................................

...................................................................26
2.3.3 MDU .................................................................................................................................................................31
2.3.4 自动转换开关（ATS）....................................................................................................................................33
2.3.4.1 ATS外观 ........................................................................................................................................................

--- Chunk 11 (length=702) ---
....................................................................................................

33
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 iv
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 目 录
2.3.4.2 ATS控制器 ....................................................................................................................................................35
2.3.4.3 ATS（8D）操作方法 .....................................................................................................................................39
2.4 选配件 ................................................................................................................................................................44
3 安装准备 ...........

--- Chunk 12 (length=702) ---
...............................................................................44
3 安装准备 ...........

.......................................................................................................................45
3.1 工具仪表准备 .....................................................................................................................................................45
3.2 场所规划 ............................................................................................................................................................47
3.2.1 UPS尺寸 .......................................................................................................................................

--- Chunk 13 (length=702) ---
....................................................................................................

...................47
3.2.2 安装环境 .........................................................................................................................................................47
3.2.3 空间预留 .........................................................................................................................................................47
3.3 功率电缆的准备 .................................................................................................................................................48
3.4 搬运及开箱检查 ........................................................................

--- Chunk 14 (length=702) ---
.............48
3.4 搬运及开箱检查 ........................................................................

.........................................................................50
4 安装 ..........................................................................................................................................53
4.1 单机安装 ............................................................................................................................................................53
4.1.1 安装UPS机柜 .................................................................................................................................................53
4.1.2 安装尾框 .....................................

--- Chunk 15 (length=702) ---
.................................................53
4.1.2 安装尾框 .....................................

....................................................................................................................57
4.1.3 安装电池 .........................................................................................................................................................63
4.1.4 敷设线缆 .........................................................................................................................................................64
4.1.5 连接地线 ........................................................................................................................................

--- Chunk 16 (length=702) ---
....................................................................................................

.................67
4.1.6 连接交流输入线缆 ..........................................................................................................................................69
4.1.7 连接交流输出线缆 ..........................................................................................................................................70
4.1.8 连接电池线缆 ..................................................................................................................................................72
4.1.9 连接控制线缆 .............................................................................................

--- Chunk 17 (length=702) ---
连接控制线缆 .............................................................................................

.....................................................74
4.1.9.1 连接远程EPO...............................................................................................................................................74
4.1.9.2 连接通信线 ...................................................................................................................................................75
4.2 双母线系统安装 .................................................................................................................................................75
4.2.1 连接功率线缆 ..............................................

--- Chunk 18 (length=702) ---
......................................75
4.2.1 连接功率线缆 ..............................................

....................................................................................................75
4.2.2 连接控制线缆 ..................................................................................................................................................77
4.3 安装后检查.........................................................................................................................................................77
5 用户界面 ..................................................................................................................................79
5.1 LCD界面 ....................

--- Chunk 19 (length=702) ---
...................................................................79
5.1 LCD界面 ....................

........................................................................................................................................79
5.1.1 LCD菜单 .........................................................................................................................................................79
5.1.1.1 菜单结构 .......................................................................................................................................................79
5.1.1.2 首次开机 .................................................................................................................

--- Chunk 20 (length=702) ---
....................................................................................................

......................................79
5.1.1.3 主菜单 ..........................................................................................................................................................80
5.1.2 系统信息 .........................................................................................................................................................82
5.1.2.1 模块数据 .......................................................................................................................................................82
5.1.2.2 运行 .............................................

--- Chunk 21 (length=702) ---
.........................................82
5.1.2.2 运行 .............................................

.................................................................................................................83
5.1.2.3 告警 ..............................................................................................................................................................92
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 v
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 目 录
5.1.2.4 设置 ..............................................................................................................................................................94
5.1.2.5 维护 ............................................

--- Chunk 22 (length=702) ---
..........................................94
5.1.2.5 维护 ............................................

................................................................................................................121
5.1.2.6 关于 ............................................................................................................................................................127
5.1.3 系统状态 .......................................................................................................................................................127
5.1.4 常用功能 ........................................................................................................................................

--- Chunk 23 (length=702) ---
....................................................................................................

...............128
5.2 WEB界面介绍 ..................................................................................................................................................129
5.2.1 登录 ...............................................................................................................................................................129
5.2.2 监控 ...............................................................................................................................................................131
5.2.2.1 当前告警 ..............................................................

--- Chunk 24 (length=697) ---
.....................131
5.2.2.1 当前告警 ..............................................................

.......................................................................................133
5.2.2.2 实时数据 .....................................................................................................................................................134
5.2.2.3 参数设置 .....................................................................................................................................................134
5.2.2.4 通讯设置 .....................................................................................................................................................135
5.2.2.

--- Chunk 25 (length=702) ---
..........................................................................................135
5.2.2.

5 控制 ............................................................................................................................................................135
5.2.3 查询 ...............................................................................................................................................................136
5.2.3.1 历史告警 .....................................................................................................................................................136
5.2.3.2 日志记录 ....................................................................................

--- Chunk 26 (length=702) ---
36
5.2.3.2 日志记录 ....................................................................................

.................................................................136
5.2.4 配置 ...............................................................................................................................................................137
5.2.5 维护 ...............................................................................................................................................................138
6 操作指导 ................................................................................................................................142
6.1 系统上电前ATS调测 .................................

--- Chunk 27 (length=702) ---
................................................142
6.1 系统上电前ATS调测 .................................

.....................................................................................................142
6.1.1 调测前检查 ....................................................................................................................................................142
6.1.2 调测 ...............................................................................................................................................................143
6.2 UPS上电开机 ...................................................................................................................................................

--- Chunk 28 (length=702) ---
....................................................................................................

145
6.3 BSC模式设置 ...................................................................................................................................................155
6.4 UPS关机下电 ...................................................................................................................................................157
6.5 电池冷启动.......................................................................................................................................................159
6.6 手动转旁路供电模式 ............................................................................................

--- Chunk 29 (length=702) ---
转旁路供电模式 ............................................................................................

...........................................160
6.7 设置ECO模式 .................................................................................................................................................160
6.8 电池测试 ..........................................................................................................................................................162
6.8.1 强制均充测试 ................................................................................................................................................162
6.8.2 浅放电测试 ....................................................

--- Chunk 30 (length=702) ---
................................162
6.8.2 浅放电测试 ....................................................

................................................................................................163
6.8.3 核对性容量测试 ............................................................................................................................................164
6.8.4 测试数据下载 ................................................................................................................................................165
6.8.4.1 从LCD下载 ...............................................................................................................................................165
6.8.4.2 从WEB下载 ....

--- Chunk 31 (length=702) ---
.............................................................................165
6.8.4.2 从WEB下载 ....

..........................................................................................................................................166
6.9 转维修旁路.......................................................................................................................................................167
6.10 维修旁路供电恢复至逆变供电 ......................................................................................................................168
6.11 紧急关机................................................................................................................................................

--- Chunk 32 (length=702) ---
....................................................................................................

.........168
6.12 紧急关机恢复 .................................................................................................................................................169
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 vi
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 目 录
6.13 设置休眠模式 .................................................................................................................................................171
6.13.1 监控显示模块设置 ......................................................................................................................................171
6.13.2 WEB界面设置 ..........

--- Chunk 33 (length=702) ---
.......................................................................171
6.13.2 WEB界面设置 ..........

...................................................................................................................................172
7 例行维护 ................................................................................................................................174
7.1 UPS维护 ...........................................................................................................................................................174
7.1.1 月度维护 ..................................................................................................................................................

--- Chunk 34 (length=702) ---
....................................................................................................

.....174
7.1.2 季度维护 .......................................................................................................................................................175
7.1.3 年度维护 .......................................................................................................................................................175
7.2 电池维护 ..........................................................................................................................................................176
7.2.1 蓄电池维护注意事项.............................................................................

--- Chunk 35 (length=702) ---
....176
7.2.1 蓄电池维护注意事项.............................................................................

........................................................176
7.2.2 月度维护 .......................................................................................................................................................176
7.2.3 季度维护 .......................................................................................................................................................177
7.2.4 年度维护 .......................................................................................................................................................178
7.3 配电系统维护 ...............................

--- Chunk 36 (length=702) ---
......................................................178
7.3 配电系统维护 ...............................

....................................................................................................................178
7.3.1 月度维护 .......................................................................................................................................................178
7.3.2 年度维护 .......................................................................................................................................................178
8 故障处理 ................................................................................................................................180
9 部件更换 ..

--- Chunk 37 (length=701) ---
.......................................................................................180
9 部件更换 ..

..............................................................................................................................182
9.1 更换熔断器.......................................................................................................................................................182
9.2 更换指示灯.......................................................................................................................................................184
10 技术参数 ..............................................................................................................................188
10.

--- Chunk 38 (length=702) ---
.............................................................................................188
10.

1 物理参数 ........................................................................................................................................................188
10.2 环境参数 ........................................................................................................................................................188
10.3 安规和EMC ...................................................................................................................................................189
10.4 主路输入电气参数 ..............................................................................................

--- Chunk 39 (length=702) ---
入电气参数 ..............................................................................................

...........................................189
10.5 旁路输入电气参数 .........................................................................................................................................190
10.6 电池电气参数 .................................................................................................................................................190
10.7 输出电气参数 .................................................................................................................................................190
10.8 系统电气参数 ................................................................

--- Chunk 40 (length=702) ---
....................190
10.8 系统电气参数 ................................................................

.................................................................................191
A 菜单 .......................................................................................................................................192
A.1 监控显示菜单 ..................................................................................................................................................192
A.2 WEB显示菜单 .................................................................................................................................................195
B 配电丝印说明 ........................................

--- Chunk 41 (length=679) ---
...............................................195
B 配电丝印说明 ........................................

................................................................................198
C 告警列表 ...............................................................................................................................199
D 缩略语 ...................................................................................................................................209
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 vii
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 1 安全注意事项
1
安全注意事项
1.1 通用安全
声明
在安装、操作和维护设备时，请先阅读本手册，并遵循设备上标识及手册中所有安全
注意事项。手册中的“须知”、“注意”、“警告”和“危险”事项，并不代表所应遵守的所有安全
事项，只作为所有安全注意事项的补充。

--- Chunk 42 (length=1184) ---
安装、操作和维护设备时，请先阅读本手册，并遵循设备上标识及手册中所有安全
注意事项。手册中的“须知”、“注意”、“警告”和“危险”事项，并不代表所应遵守的所有安全
事项，只作为所有安全注意事项的补充。

华为公司不承担任何因违反通用安全操作要
求或违反设计、生产和使用设备安全标准而造成的责任。本设备应在符合设计规格要求的环境下使用，否则可能造成设备故障，由此引发的设
备功能异常或部件损坏、人身安全事故、财产损失等不在设备质量保证范围之内。安装、操作、维护设备时应遵守当地法律法规和规范。手册中的安全注意事项仅作为
当地法律法规和规范的补充。发生以下任一情况时，华为公司不承担责任。 不在本手册说明的使用条件中运行。 安装和使用环境超出相关国际或国家标准中的规定。 未经授权擅自拆卸、更改产品或者修改软件代码。 未按产品及文档中的操作说明及安全警告操作。 非正常自然环境（不可抗力，如地震、火灾、暴风等）引起的设备损坏。 客户自行运输导致的运输损坏。 存储条件不满足产品文档要求引起的损坏。常规要求
 严禁在雷电、雨、雪、六级大风等恶劣天气下安装、使用和操作室外设备、线缆
（包括但不限于搬运设备、操作设备和线缆、插拔连接到户外的信号接口、高空
作业、室外安装等）。 安装、操作和维护时严禁佩戴手表、手链、手镯、戒指、项链等易导电物体，以
免被电击灼伤。

文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 1
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 1 安全注意事项
 安装、操作和维护过程中必须使用专用的防护用具，如佩戴绝缘手套，佩戴护目
镜、穿安全服、戴安全帽、穿安全鞋等，如下图所示。 安装、操作和维护必须按照指导书的步骤顺序来进行。 接触任何导体表面或端子之前应测量接触点的电压，确认无电击危险。 安装完设备，应清除设备区域的空包装材料，如纸箱、泡沫、塑料、扎线带等。 如发生火灾，应撤离建筑物或设备区域并按下火警铃，或者拨打火警电话。任
何情况下，严禁再次进入燃烧的建筑物。 请勿停用保护装置和忽略手册、设备上的警告、警示与预防措施。及时更换因长
期使用而变得不清晰的危险标志。 除了对设备进行操作的人员，其他人员不能接近本设备。 使用的工具手柄需要做绝缘防护处理，或使用绝缘工具，如下图所示。 走线孔均需做密封处理，用防火泥封堵已走线的走线孔，使用机柜自带的盖子封
堵未走线的走线孔，正确的防火泥封堵施工标准如下图所示。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 2
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 1 安全注意事项
 严禁人为涂改、损坏或遮挡设备上的标识和铭牌。

--- Chunk 43 (length=683) ---
3-12) 版权所有 © 华为技术有限公司 2
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 1 安全注意事项
 严禁人为涂改、损坏或遮挡设备上的标识和铭牌。

 安装设备时，需使用工具将螺钉拧紧。 安装过程严禁带电操作。 设备运输、安装过程中出现的油漆划伤，必须及时进行修补，严禁划伤部分长期
暴露于室外环境。 操作前，应先将设备可靠的固定在地板或其他稳固的物体上，如墙体或安装架。 禁止用水清洗机柜内部及外部的电气零部件。 请勿擅自更改设备的结构、安装顺序等。 在风扇断电、停止转动之前，严禁手指、部件、螺钉、工具或单板等接触运行中
的风扇，以免伤手或损坏设备。人身安全
 在设备操作过程中，如发现可能导致人身伤害或设备损坏的故障时，应立即终止
操作，向负责人进行报告，并采取行之有效的保护措施。 为避免电击危险，禁止将安全特低电压（SELV）电路连接到通信网络电压
（TNV）电路上。 设备未完成安装或未经专业人员确认，请勿给设备上电。1.2 人员要求
 负责安装维护华为设备的人员，必须先经严格培训，了解各种安全注意事项，掌
握正确的操作方法。 只允许有资格的专业人员或已培训人员安装、操作和维护设备。 只允许有资格的专业人员拆除安全设施和检修设备。 对设备进行操作的人员，包括操作人员、已培训人员、专业人员应该有当地国家
要求的特种操作资质，如高压操作、登高、特种设备操作资质等。 专业人员：拥有培训或操作设备经验，能清楚设备安装、操作、维护过程中潜在
的各种危险来源和危险量级的人。

--- Chunk 44 (length=663) ---
已培训人员、专业人员应该有当地国家
要求的特种操作资质，如高压操作、登高、特种设备操作资质等。 专业人员：拥有培训或操作设备经验，能清楚设备安装、操作、维护过程中潜在
的各种危险来源和危险量级的人。

 已培训人员：经过相应的技术培训而且具有必要经验的人员，能意识到在进行某
项操作时可能给他带来的危险，并能采取措施将对他自身或其他人员的危险减至
最低限度。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 3
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 1 安全注意事项
 操作人员：除已培训人员、专业人员以外的可能接触到设备的操作人员。 更换设备或部件（包括软件）必须由专业人员或授权的人员完成。1.3 电气安全
接地要求
 需接地的设备，安装时，必须首先安装保护地线；拆除设备时，必须最后拆除保
护地线。 禁止破坏接地导体。 禁止在未安装接地导体时操作设备。 设备应永久性的接到保护地。操作设备前，应检查设备的电气连接，确保设备已
可靠接地。常规要求
进行高压操作时，请使用专用绝缘工具。交、直流操作要求
禁止带电安装、拆除电源线。电源线芯在接触导体的瞬间，会产生电弧或电火花，可
导致火灾或人身伤害。 如果设备粘贴了“大漏电流”标志，在连接交流输入电源之前，必须先将设备机
壳的保护接地端子接地，以防止设备的漏电流对人体产生电击。 安装、拆除电源线之前，必须先关闭电源开关。 连接电源线之前，必须先确认电源线标签标识正确再进行连接。

--- Chunk 45 (length=681) ---
连接交流输入电源之前，必须先将设备机
壳的保护接地端子接地，以防止设备的漏电流对人体产生电击。 安装、拆除电源线之前，必须先关闭电源开关。 连接电源线之前，必须先确认电源线标签标识正确再进行连接。

 若设备有多路输入，应断开设备所有输入，待设备完全下电后方可对设备进行操
作。 不推荐配置带有漏电保护功能的空开。 如果电源线受损，必须由厂商、业务代理或专业人员进行更换，以避免风险。 进行高压操作、安装交流电设备的人员必须具有高压、交流电作业资格。布线要求
 线缆在高温环境下使用可能造成绝缘层老化、破损，线缆与发热器件或热源区域
外围之间的距离至少为30mm。 设备进、出风口不允许有线缆经过。 线缆应满足VW-1阻燃等级要求。 同类线缆应绑扎在一起，不同类线缆至少分开30mm布放，禁止相互缠绕或交叉
布放。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 4
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 1 安全注意事项
 如果交流输入线缆从柜顶接入机柜，需在柜外U型折弯后进入机柜。 温度过低时，剧烈的冲击、振动可能会导致线缆的塑胶外皮脆性开裂。为保证施
工安全，应遵循以下要求：
 所有线缆应在0℃以上进行敷设安装，在搬运线缆时，特别是在低温环境施工时，
应轻拿轻放。 如果线缆的储存环境温度在0℃以下，在布放线缆前，必须将线缆移置室温环境下
储存24小时以上。 禁止把线缆从车上直接推落等不规范操作。 线缆的选型、架接、走线必须遵循当地法律法规和规范。

--- Chunk 46 (length=678) ---
拿轻放。 如果线缆的储存环境温度在0℃以下，在布放线缆前，必须将线缆移置室温环境下
储存24小时以上。 禁止把线缆从车上直接推落等不规范操作。 线缆的选型、架接、走线必须遵循当地法律法规和规范。

防静电要求
人体产生的静电会损坏单板上的静电敏感元器件，如大规模集成电路（LSI）等。 在接触设备，手拿单板或专用集成电路（ASIC）芯片等之前，必须佩戴防静电手
套或防静电腕带，防静电腕带的另一端良好接地。 手持单板时，必须持单板边缘不含元器件的部位，禁止用手触摸元器件。 拆卸下来的单板，必须用防静电包材进行包装后储存或运输。图1-1 佩戴防静电腕带示意图
零地电压
建议用户均衡三相负载，使零地电压小于2V，满足配电要求。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 5
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 1 安全注意事项
1.4 安装环境要求
 在设备运行时，请勿遮挡通风口或散热系统，以防止高温起火。 设备应安装在远离液体的区域，禁止安装在水管、出风口等易产生冷凝水的位置
下方；禁止安装在空调口、通风口、机房出线窗等易漏水位置下方，以防止液体
进入设备内部造成设备故障或短路。 发现有液体进入设备内部时，请立刻关闭电源并且通知管理员。 禁止将设备置于易燃、易爆气体或烟雾的环境中，禁止在该环境下进行任何操
作。 机房要有良好的隔热性，墙面和地面需做防潮处理。 在机房门口增加防鼠挡板。高空安装
 在距离地面2米以上进行的作业，都属于高空作业。

--- Chunk 47 (length=684) ---
于易燃、易爆气体或烟雾的环境中，禁止在该环境下进行任何操
作。 机房要有良好的隔热性，墙面和地面需做防潮处理。 在机房门口增加防鼠挡板。高空安装
 在距离地面2米以上进行的作业，都属于高空作业。

 遇以下情况之一者，应停止在高空作业：钢管雨水未干，以及可能发生危险的其
他情况。当上述情况过后，必须经公司安全主任和有关技术人员检查各种作业设
备，确认同意后方可作业。 高空作业时，必须满足当地高空操作法规的要求。 必须经过相关培训，获取相关合格证方可上岗，进行高空作业。 高空作业前，应仔细检查登高工具和安全用具，如安全帽、安全带、梯子、跳
板、脚手架、起重设备等，如有不符合要求的应立即改进或拒绝高空作业。 做好安全防护工作，佩戴安全帽、安全带或腰绳，系在牢固结实的结构件上，严
禁挂在移动的不牢固的物体上或有锋利棱角的金属上，防止挂钩滑脱发生坠落事
故。 高空作业现场，应划出危险禁区，设置明显标志，严禁无关人员进入。 携带好操作器械及工具，防止工具坠落砸伤他人。 严禁高空作业人员从高空向地面抛掷物件，严禁从地面向高空抛掷物件，应采用
强索、吊篮、高架车或吊车等传送物件。 高空作业的沿口、孔洞处，应设护栏和标志，防止失足踏空。 高空作业区的下方地面，严禁堆放脚手架，跳板，其他杂物。地面人员严禁在高
空作业区的正下方停留或通行。 高空作业的脚手架、跳板、工作台等，必须事先进行安全检查鉴定，保证结构牢
固、脚手架不得超负荷。 现场负责人、安全员如发现高处作业施工人员不按规定作业者，应立即提出，责
其改正；否则须停止其作业。1.

--- Chunk 48 (length=611) ---
高空作业的脚手架、跳板、工作台等，必须事先进行安全检查鉴定，保证结构牢
固、脚手架不得超负荷。 现场负责人、安全员如发现高处作业施工人员不按规定作业者，应立即提出，责
其改正；否则须停止其作业。1.

5 机械安全
吊装安全
 吊装重物时，严禁在吊臂、吊装物下方走动。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 6
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 1 安全注意事项
 进行吊装作业的人员需经过相关培训，合格后方可上岗。 吊装工具需经检验，工具齐全方可使用。 吊装作业之前，确保吊装工具牢固定在可承重的固定物或墙上。 在吊装过程中，确保两条缆绳间的夹角不大于90°，如下图所示。 吊装时，禁止拖拽钢丝绳、吊具，禁止使用硬物撞击。梯子使用安全
 当可能涉电登高操作时，应使用木梯或玻璃钢梯。 使用人字梯时拉绳必须牢固，作业时必须有人扶住梯子。 使用梯子前，请确认梯子完好无损，梯子承载重量符合要求，严禁超重使用。 梯子应放在稳固的地方。梯子的倾斜度以75°为宜，可使用角尺测量，如下图所
示。使用梯子时应将宽的梯脚朝下或在梯子的底部采用保护措施，以防滑倒。 爬梯时，请注意如下动作，以减少危险并确保安全。 保持身体平稳。 作业人员脚站立的最高度不应超过梯子从上向下数的第4个台阶。 确保身体重心不要偏离梯架的边沿。

--- Chunk 49 (length=681) ---
梯子的底部采用保护措施，以防滑倒。 爬梯时，请注意如下动作，以减少危险并确保安全。 保持身体平稳。 作业人员脚站立的最高度不应超过梯子从上向下数的第4个台阶。 确保身体重心不要偏离梯架的边沿。

文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 7
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 1 安全注意事项
钻孔安全
在墙面、地上钻孔时需要考虑如下安全注意事项：
严禁在设备上钻孔。钻孔会破坏设备的电磁屏蔽性能、内部器件和线缆，钻孔所产生
的金属屑进入设备会导致电路板短路。 钻孔前应获得客户、承包商和华为三方同意。 钻孔时应佩戴护目镜和保护手套。 钻孔过程中应对设备进行遮挡，严防碎屑掉入设备内部，钻孔后应及时打扫、清
理碎屑。搬运重物安全
将设备从机柜拉出时，要小心装在机柜上可能不稳固或很重的设备，避免被压伤或砸
伤。 搬运重物时，应做好承重的准备，避免被重物压伤或扭伤。 用手搬运设备时，应佩戴保护手套，以免受伤。 移动或抬起设备时，应握住设备手柄或托住设备底边，而不应握住设备内已安装
模块（如电源模块，风扇模块或单板）的手柄。 设备搬运过程中要避免刮伤机柜表面，或损坏机柜的组成部件和线缆。 使用叉车搬运时，叉车须叉在中间位置，以防翻倒。移动前，请用绳索将设备紧
固在叉车上；移动时，需专人看护。 运输时应尽量选择铁路运输、海运或者路况较好的公路以保证设备安全。运输过
程中应尽量减少颠簸和倾斜。 须小心移动机柜，避免任何撞击或者跌落等造成设备损坏。1.

--- Chunk 50 (length=650) ---
备紧
固在叉车上；移动时，需专人看护。 运输时应尽量选择铁路运输、海运或者路况较好的公路以保证设备安全。运输过
程中应尽量减少颠簸和倾斜。 须小心移动机柜，避免任何撞击或者跌落等造成设备损坏。1.

6 设备运行环境
UPS只作为商业/工业用途，不可用作生命支持类设备的电源。对关系到重大经济利益或者公共场所秩序的至关重要供电系统，如国家计算中心、军
事指挥系统、应急指挥中心、铁路信号系统和控制中心、民航空管中心和机场指挥中
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 8
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 1 安全注意事项
心、金融清算中心和交易中心等，须采用TIA942规定的TIER4或TIER3类供电架
构，即双路给负载供电。本产品应在符合设计规格要求的环境下（电网、温度、湿度等）使用，否则可能造成
产品故障，由此引发的产品功能异常或部件损坏不在产品质量保证范围之内。UPS设备运行环境需满足 ETSI EN 300 019-1 class3.6 中的气候指标、机械活性物质指
标和化学活性物质指标。 本C2类UPS产品用于居住环境中时，可能会引起无线电干扰，此时可能需要采取
附加措施以抑制干扰。 本C3类UPS产品用于第二类环境中的商业和工业用途，可能需要采取安装限制或
附加措施以抑制干扰。 打开UPS包装后，建议尽快上电运行；存放期间应做好防护，防止潮湿空气、粉
尘、异物等进入UPS内部。

--- Chunk 51 (length=671) ---
本C3类UPS产品用于第二类环境中的商业和工业用途，可能需要采取安装限制或
附加措施以抑制干扰。 打开UPS包装后，建议尽快上电运行；存放期间应做好防护，防止潮湿空气、粉
尘、异物等进入UPS内部。

 打开电池包装后，建议尽快上电运行；存放期间应做好防护，存放时间超过90天
需及时充电，否则可能影响电池使用寿命。 UPS应放置在远离液体的区域，禁止安装在空调口、通风口、机房出线窗等易漏水
位置下方，以防止液体进入UPS内部造成短路，并确保机房和设备内无凝露。 发现有液体进入设备内部时，请立刻关闭电源并且通知管理员。 禁止将设备置于易燃、易爆气体或烟雾的环境中，禁止在该环境下进行任何操作。 在安装、维护等操作时，禁止异物进入UPS内部，否则可能导致设备损坏、负载供
电降额或掉电，以及人身伤害。当市电压有效值超过320V AC时，可能会损坏UPS。UPS可用于阻容性、阻性和微感性负载，不宜用于纯容性、纯感性负载和半波整流性
负载，不适用能量回馈型负载。在易燃空气环境中进行的任何电子设备的操作都会构成极度的危险，使用和存储设备
时必须按照用户手册中设定的环境要求。UPS支持配置反灌保护干接点，配合外部自动断路器使用以防止电压通过静态旁路回
馈到输入端。如果设备安装和维护人员无需使用此信号，必须在外部旁路输入开关设
备上贴上标签，以示此电路与UPS系统相连，请在操作此电路前将设备隔离。UPS应避免在以下场所使用：
 避免工作在含有易燃易爆气体或尘埃、腐蚀性气体或尘埃、导电尘埃、导磁性尘
埃、异常震动和撞击等环境。

--- Chunk 52 (length=692) ---
上贴上标签，以示此电路与UPS系统相连，请在操作此电路前将设备隔离。UPS应避免在以下场所使用：
 避免工作在含有易燃易爆气体或尘埃、腐蚀性气体或尘埃、导电尘埃、导磁性尘
埃、异常震动和撞击等环境。

 避免工作在温湿度不受控的室内，或一般的室外环境（如高温、低温、潮湿、阳
光直射或靠近热源的场所）。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 9
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 1 安全注意事项
 避免工作在海洋附近（0～3.7km）非密闭环境，温湿度不受控的室内或半室内环
境。例如：海洋附近的简易机房、民房、车库、楼道、直通风机柜、只有顶棚的
房子、火车站台、体育馆、海洋馆等。 避免工作在易滋生真菌、霉菌等微生物的场所。 避免工作在啮齿类动物（如老鼠等）和昆虫易进入的场所。1.7 电池安全
基本要求
在进行电池作业之前，必须仔细阅读操作的安全注意事项，并掌握电池的正确连接方
法。 请勿将电池暴露在高温环境或发热设备的周围，如日照、火源、变压器、取暖器
等。电池过热可能引起爆炸。 严禁焚烧电池，否则可能引起爆炸。 严禁拆解、改装或破坏电池（如插入异物、浸入水或其它液体中），以免引起电池
漏液、过热、起火或爆炸。 应佩戴护目镜、橡胶手套，穿防护服，预防电解液外溢所造成的危害。如电池漏
液，请勿使皮肤或眼睛接触到漏出的液体，若接触到皮肤或眼睛上，应立即用清
水冲洗，并到医院进行医疗处理。 请使用专用绝缘工具。 搬运电池时，应按照电池要求的方向搬运，严禁倒置、倾斜。

--- Chunk 53 (length=692) ---
危害。如电池漏
液，请勿使皮肤或眼睛接触到漏出的液体，若接触到皮肤或眼睛上，应立即用清
水冲洗，并到医院进行医疗处理。 请使用专用绝缘工具。 搬运电池时，应按照电池要求的方向搬运，严禁倒置、倾斜。

 安装、维护等操作时，电池回路应保持断开状态。 请使用规定型号的电池，随意使用非规定型号的电池可能会导致电池损坏。 请按当地法律法规处理废旧电池，请勿将电池作为生活垃圾处理。电池处置不当
可能会导致电池爆炸。 现场必须备有符合要求的消防设施，如消防沙，干粉灭火器等。为保障电池使用的安全性和电池管理功能的准确性，请使用华为随UPS主机配置的电
池。如使用非华为配置的电池而出现的电池相关故障，华为概不负责。电池安装规范
电池安装操作前，为确保安全，应注意遵从以下基本预防措施：
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 10
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 1 安全注意事项
 电池安装位置应选择通风、干燥、阴凉环境，远离热源、易燃、潮湿、存在大量
红外线放射线辐射、有机溶剂及腐蚀气体等的环境，并做好防火措施。 电池应水平摆放、固定。 电池安装过程注意正负极，严禁将同一支或同一组串电池的正负极短接，否则会
引起电池短路。 请定期检查电池连接端子螺钉，确认拧紧，无松动。 电池安装过程中严禁在电池上放置安装工具。电池短路防护
电池短路会产生瞬间大电流并释放大量能量，可能造成人身伤害以及财产损失。为避免电池短路，电池不允许在线维护。易燃气体防护
 严禁使用未封闭的铅酸电池。

--- Chunk 54 (length=684) ---
安装过程中严禁在电池上放置安装工具。电池短路防护
电池短路会产生瞬间大电流并释放大量能量，可能造成人身伤害以及财产损失。为避免电池短路，电池不允许在线维护。易燃气体防护
 严禁使用未封闭的铅酸电池。

 铅酸电池应确保可燃性气体（如氢气）排放措施正常，避免导致燃烧或腐蚀设备。铅酸电池在工作中会释放出可燃性气体，摆放电池的地方应保持通风并做好防火措
施。电池漏液处理规范
电池温度过高会导致电池变形、损坏及电解液溢出。在有电解液溢出时，应及时做好液体的吸收和中和。在移开、搬动漏液电池时，应注
意电解液可能带来的伤害。 当电池温度超过60℃时，应检查是否有电解液溢出。如有电解液溢出，应及时处
理。 电解液溢出会对设备造成潜在的危害，溢出的电解液会腐蚀金属物体及单板，导
致单板损坏。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 11
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 1 安全注意事项
 如发现电解液溢出，请按照电池生产厂家指导操作，或者采用碳酸氢钠
（NaHCO ）、碳酸钠（Na CO ）中和，吸收电解液。3 2 3
锂电池特殊场景
锂电池操作的安全注意事项参考铅酸电池，另外还需要注意如下事项。更换电池的型号不正确会有爆炸的危险。 仅可使用厂商推荐的相同或相似型号的电池更换。 搬运锂电池时，禁止倒置、倾斜和碰撞。 安装、维护等操作时，锂电池模块回路要保持断开状态。 当环境温度低于工作温度下限时禁止充电（0℃禁止充电），避免因低温充电结晶
现象造成电池内部短路。

--- Chunk 55 (length=709) ---
更换。 搬运锂电池时，禁止倒置、倾斜和碰撞。 安装、维护等操作时，锂电池模块回路要保持断开状态。 当环境温度低于工作温度下限时禁止充电（0℃禁止充电），避免因低温充电结晶
现象造成电池内部短路。

 请勿超出温度使用范围，将影响电池性能及安全。 禁止将锂电池模块投入火源。 维护完成时，应将废旧的锂电池模块返回维护处。1.8 其他
 手动关闭UPS逆变转旁路模式、调整UPS输出电压等级或输出频率，可能会影响
设备供电，请谨慎操作。 电池相关参数设置不正确会影响设备供电和电池寿命，请谨慎操作。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 12

[TABLE]
 | 标识 |  |  | 含义 |  |  | 取值 | 
1 |  |  | 产品大类 |  |  | Uninterruptible Power System缩写，表示UPS产品 |  | 
2 |  |  | 产品系列 |  |  | 5000 |  | 
3 |  |  | 产品小类 |  |  | E系列 |  | 
4 |  |  | 输出容量 |  |  |  80K：80kVA
 60K：60kVA |  | 
5 |  |  | 电压等级 |  |  | H：380V/400V/415V
L：208V |  | 
6 |  |  | 空调类型 |  |  | A：风冷
L：水冷 |  | 
7 |  |  | 输入开关类型 |  |  | S：ATS
B：MCCB |  | 
8 |  |  | 输出类型 |  |  | B：支路配电
M：母排配电 |  | 
[/TABLE]

--- Chunk 56 (length=1040) ---
  | 
7 |  |  | 输入开关类型 |  |  | S：ATS
B：MCCB |  | 
8 |  |  | 输出类型 |  |  | B：支路配电
M：母排配电 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
2
概述
2.1 型号说明
图2-1 UPS型号标识
表2-1 UPS型号说明
标识 含义 取值
1 产品大类 Uninterruptible Power System缩写，表示UPS产品
2 产品系列 5000
3 产品小类 E系列
4 输出容量  80K：80kVA
 60K：60kVA
5 电压等级 H：380V/400V/415V
L：208V
6 空调类型 A：风冷
L：水冷
7 输入开关类型 S：ATS
B：MCCB
8 输出类型 B：支路配电
M：母排配电
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 13

[TABLE]
 | 标识 |  |  | 含义 |  |  | 取值 | 
9 |  |  | 配置类型 |  |  | S：标配
F：满配 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
标识 含义 取值
9 配置类型 S：标配
F：满配
本手册主要涉及以下产品型号：
 UPS5000-E-80K-LABBS
 UPS5000-E-60K-LASBS
2.2 工作原理
 “ ”指示某一种输入方式。 “ ”代表能量流动方向。2.2.1 原理框图
UPS5000属于在线式产品，采用模块化技术，易维护，易扩容。模块均采用DSP
（Digital Signal Processing）智能控制，功率模块由整流器和逆变器构成，通过高频开关
技术，将输入变换为纯净的、高质量的正弦波输出。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 14
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
图2-2 原理框图
2.2.2 工作模式
2.2.2.1 正常模式
UPS正常工作模式，AC输入经过整流器整流，由AC变换成DC，再经逆变器逆变，
由DC变换成AC输出。经由两级变换以后，能得到精度和质量都较好的输出电压，可
以防止输入谐波、毛刺、电压瞬变等干扰影响负载。

--- Chunk 57 (length=653) ---
S正常工作模式，AC输入经过整流器整流，由AC变换成DC，再经逆变器逆变，
由DC变换成AC输出。经由两级变换以后，能得到精度和质量都较好的输出电压，可
以防止输入谐波、毛刺、电压瞬变等干扰影响负载。

文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 15
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
图2-3 主路模式原理框图
2.2.2.2 旁路模式
UPS侦测到功率模块过温、过载或者其它会关闭逆变器的故障，会自动转到旁路。旁
路电源会直接给负载提供能量，旁路模式下负载供电质量不受UPS保护，容易受到停
电、AC电压波形或频率异常等状况的影响。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 16
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
图2-4 旁路模式原理框图
2.2.2.3 电池模式
当市电输入异常或者整流器发生异常时，UPS转电池模式工作，此时功率模块从电池
获取能量，经逆变器变换成AC以后输出。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 17
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
图2-5 电池模式原理框图
2.2.2.4 维修旁路模式
UPS工作在维修旁路模式时，电流经维修旁路线路，不再从主功率模块通过，此时
可对机柜内部线路进行维护。

--- Chunk 58 (length=640) ---
 (一体化UPS 208V) 2 概述
图2-5 电池模式原理框图
2.2.2.4 维修旁路模式
UPS工作在维修旁路模式时，电流经维修旁路线路，不再从主功率模块通过，此时
可对机柜内部线路进行维护。

文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 18
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
图2-6 维修旁路模式原理框图
2.2.2.5 ECO 模式
ECO（Economic Control Operation）模式是UPS经济运行模式，这种模式可通过LCD
或Web界面设置。当旁路输入在ECO电压和频率范围内，且满足其他ECO供电条件
时，UPS优先旁路输出，逆变待机。当旁路源电压不在ECO电压范围内时，负载将由
旁路转向逆变供电。无论是旁路还是逆变供电，整流器都将处于开启状态并通过充电
器为电池充电。这种工作模式，可以获得更高的效率。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 19
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
图2-7 ECO模式原理框图
需完成手动开机，确保逆变器处于待机状态，确保能量流图已经流到逆变器模块部分。2.3 产品介绍
2.3.1 产品结构
ATS手柄发货时放置在插槽内，调测时需将ATS手柄插入ATS，调测结束将ATS调至电动模
式，并将手柄取下放回ATS手柄插槽。

--- Chunk 59 (length=677) ---
保能量流图已经流到逆变器模块部分。2.3 产品介绍
2.3.1 产品结构
ATS手柄发货时放置在插槽内，调测时需将ATS手柄插入ATS，调测结束将ATS调至电动模
式，并将手柄取下放回ATS手柄插槽。

文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 20
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
图2-8 UPS5000-E-80K-LABBS正视图（MCCB输入）
（1）电源输入状态指 （2）输入空开 （3）照明空开 （4）空调配电空开
示灯
（5）IT负载2空开 （6）IT负载1空 （7）UPS输入空 （8）UPS维修旁路
开 开 空开
（9）控制模块 （10）旁路模块 （11）功率模块 （12）监控显示模块
（13）配电监控板 （14）UPS输出空 /
开
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 21
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
图2-9 UPS5000-E-60K-LASBS正视图（ATS输入）
（1）ATS （2）照明空开 （3）ATS手柄插 （4）空调配电空开
槽
（5）IT负载2空 （6）IT负载1空 （7）UPS输入空 （8）UPS维修旁路空开
开 开 开
（9）控制模块 （10）旁路模块 （11）功率模块 （12）电源输入状态指
示灯
（13）监控显示模 （14）配电监控板 （15）UPS输出空
块 开
2.3.2 控制模块
2.3.2.

--- Chunk 60 (length=800) ---

开 开 开
（9）控制模块 （10）旁路模块 （11）功率模块 （12）电源输入状态指
示灯
（13）监控显示模 （14）配电监控板 （15）UPS输出空
块 开
2.3.2 控制模块
2.3.2.

1 简介
标准配置的控制模块从左至右依次是两块ECM、干接点卡、监控接口卡。四个卡均采
用热拔插设计。干接点卡上方预留一个插框，可依据实际安装和使用情况选配反灌保
护卡或者干接点扩展卡中的一个。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 22

[TABLE]
 | 面板丝印 |  |  | 描述 | 
PARALLEL |  |  | 机柜间并机信号接口。 |  | 
BSC |  |  | BSC使用在双母线系统中，用于同步双母线系统中各 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
图2-10 控制模块信号面板
（1）接地端 （2）并机接口1 （3）BSC接口 （4）ECM1就绪开
1 关
（5）ECM1指示灯 （6）并机接口2 （7）BSC接口 （8）ECM2就绪开
2 关
（9）ECM2指示灯 （10）干接点卡 （11）干接点接 （12）MDU接口
口
（13）RS485接口 （14）FE接口 （15）COM2接 （16）COM1接口
口
（17）电池温度传感器 （18）选配卡插框盖
接口 板
端口支持安全保护机制。
2.3.2.2 ECM
控制模块包括主备两块ECM，每个卡对外有两个接口，下方是并机接口，上方是BSC
接口。
图2-11 ECM
表2-2 ECM功能
面板丝印 描述
PARALLEL 机柜间并机信号接口。
BSC BSC使用在双母线系统中，用于同步双母线系统中各
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 23

--- Chunk 61 (length=705) ---
CM功能
面板丝印 描述
PARALLEL 机柜间并机信号接口。
BSC BSC使用在双母线系统中，用于同步双母线系统中各
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 23

[TABLE]
 | 面板丝印 |  |  | 描述 | 
 |  |  | 系统的输出频率和相位，以保证两条母线可以互相切
换。
BSC线缆支持热插拔。 |  | 
[/TABLE]

[TABLE]
 | 指示灯 |  |  | 颜色 |  |  | 状态 |  |  | 说明 | 
NORMAL |  |  | 绿色 |  |  | 常亮 |  |  | 本ECM为主ECM |  | 
 |  |  |  |  |  | 0.5Hz闪烁 |  |  | 本ECM为备ECM，且当前处于就绪状
态 |  | 
 |  |  |  |  |  | 常灭 |  |  | 本ECM未就绪或者本ECM的CPLD
升级中 |  | 
 |  |  |  |  |  | 4Hz闪烁 |  |  | ECM的DSP在升级中或未配置 |  | 
ALM |  |  | 黄色 |  |  | 常亮 |  |  | ECM有次要告警，但不需要更换ECM |  | 
 |  |  |  |  |  | 常灭 |  |  | ECM无次要告警或ECM的DSP在升
级中 |  | 
FAULT |  |  | 红色 |  |  | 常亮 |  |  | ECM有紧急告警 |  | 
 |  |  |  |  |  | 常灭 |  |  | ECM无紧急告警或ECM的DSP在升
级中 |  | 
[/TABLE]

--- Chunk 62 (length=734) ---
 |  |  | 常亮 |  |  | ECM有紧急告警 |  | 
 |  |  |  |  |  | 常灭 |  |  | ECM无紧急告警或ECM的DSP在升
级中 |  | 
[/TABLE]

[TABLE]
 | 接口丝印 |  |  | 信号描述 |  |  | 状态描述 |  |  | 初始状态 | 
BTG |  |  | 电池接地故障侦测信号接 |  |  |  闭合：电池接地 |  |  | 断开 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
面板丝印 描述
系统的输出频率和相位，以保证两条母线可以互相切
换。
BSC线缆支持热插拔。
表2-3 指示灯说明
指示灯 颜色 状态 说明
NORMAL 绿色 常亮 本ECM为主ECM
0.5Hz闪烁 本ECM为备ECM，且当前处于就绪状
态
常灭 本ECM未就绪或者本ECM的CPLD
升级中
4Hz闪烁 ECM的DSP在升级中或未配置
ALM 黄色 常亮 ECM有次要告警，但不需要更换ECM
常灭 ECM无次要告警或ECM的DSP在升
级中
FAULT 红色 常亮 ECM有紧急告警
常灭 ECM无紧急告警或ECM的DSP在升
级中
2.3.2.3 干接点卡
通过UPS干接点卡可以实现对电池系统（包括外置电池开关）的开关状态的检测和管
理及实现远程紧急关机等功能。
图2-12 干接点卡
表2-4 干接点卡控制信号接口功能对应表
接口丝印 信号描述 状态描述 初始状态
BTG 电池接地故障侦测信号接  闭合：电池接地 断开
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 24

--- Chunk 63 (length=1307) ---
卡控制信号接口功能对应表
接口丝印 信号描述 状态描述 初始状态
BTG 电池接地故障侦测信号接  闭合：电池接地 断开
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 24

[TABLE]
 | 接口丝印 |  |  | 信号描述 |  |  | 状态描述 |  |  | 初始状态 | 
 |  |  | 口 |  |  | 故障
 断开：无电池接
地故障 |  |  |  |  | 
0V |  |  | 信号地 |  |  |  |  |  |  |  | 
GEN |  |  | 油机模式侦测信号接口 |  |  |  闭合：油机模式
 断开：非油机模
式 |  |  | 断开 |  | 
0V |  |  | 信号地 |  |  |  |  |  |  |  | 
BCB_OL |  |  | BCB是否接入侦测信号接
口 |  |  |  接地：接入BCB
 悬空：未接入
BCB |  |  | 接地 |  | 
BCB_STA |  |  | 电池空开状态侦测信号接
口 |  |  |  闭合：电池空开
闭合
 断开：电池空开
断开 |  |  | 断开 |  | 
BCB_DR
V |  |  | 电池空开脱扣驱动，为
+12V时驱动脱扣 |  |  |  0V：不驱动BCB
脱扣
 12V：驱动BCB
脱扣 |  |  | 0V |  | 
BCB_0V |  |  | 信号地 |  |  |  |  |  |  |  | 
EPO_NO |  |  | 紧急关机接口，NO与
EPO_12V常开，该对信号
闭合时触发紧急关机 |  |  | 闭合EPO，触发紧
急关机 |  |  | 断开 |  | 
EPO_12V |  |  | +12V |  |  |  |  |  |  |  | 
EPO_NC |  |  | 紧急关机信号接口，NC
与EPO_12V常闭，该对
信号断开时触发紧急关机 |  |  | 断开EPO，触发紧
急关机 |  |  | 闭合 |  | 
EPO_12V |  |  | +12V |  |  |  |  |  |  |  | 
SWITCH
STATUS_
OUT |  |  | UPS输出开关状态侦测接
口 |  |  |  闭合：UPS输出
开关闭合
 断开：UPS输出
开关断开 |  |  | 闭合 |  | 
SWITCH
STATUS_
0V |  |  | 信号地 |  |  |  |  |  |  |  | 
SWITCH
STATUS_
MT |  |  | 维修开关状态侦测接口 |  |  |  断开：维修开关
闭合
 闭合：维修开关
断开 |  |  | 断开 |  | 
SWITCH
STATUS_
0V |  |  | 信号地 |  |  |  |  |  |  |  | 
SWITCH
STATUS_ |  |  | 旁路输入开关状态侦测接
口 |  |  |  闭合：旁路输入
开关闭合 |  |  | 闭合 |  | 
[/TABLE]

--- Chunk 64 (length=821) ---
|  |  |  |  | 
SWITCH
STATUS_ |  |  | 旁路输入开关状态侦测接
口 |  |  |  闭合：旁路输入
开关闭合 |  |  | 闭合 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
接口丝印 信号描述 状态描述 初始状态
口 故障
0V 信号地  断开：无电池接
地故障
GEN 油机模式侦测信号接口  闭合：油机模式 断开
0V 信号地  断开：非油机模
式
BCB_OL BCB是否接入侦测信号接  接地：接入BCB 接地
口
 悬空：未接入
BCB
BCB_STA 电池空开状态侦测信号接  闭合：电池空开 断开
口 闭合
 断开：电池空开
断开
BCB_DR 电池空开脱扣驱动，为  0V：不驱动BCB 0V
V +12V时驱动脱扣 脱扣
BCB_0V 信号地  12V：驱动BCB
脱扣
EPO_NO 紧急关机接口，NO与 闭合EPO，触发紧 断开
EPO_12V常开，该对信号 急关机
闭合时触发紧急关机
EPO_12V +12V
EPO_NC 紧急关机信号接口，NC 断开EPO，触发紧 闭合
与EPO_12V常闭，该对 急关机
信号断开时触发紧急关机
EPO_12V +12V
SWITCH UPS输出开关状态侦测接  闭合：UPS输出 闭合
STATUS_ 口 开关闭合
OUT
 断开：UPS输出
SWITCH 信号地 开关断开
STATUS_
0V
SWITCH 维修开关状态侦测接口  断开：维修开关 断开
STATUS_ 闭合
MT
 闭合：维修开关
SWITCH 信号地 断开
STATUS_
0V
SWITCH 旁路输入开关状态侦测接  闭合：旁路输入 闭合
STATUS_ 口 开关闭合
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 25

--- Chunk 65 (length=1124) ---
 断开
STATUS_
0V
SWITCH 旁路输入开关状态侦测接  闭合：旁路输入 闭合
STATUS_ 口 开关闭合
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 25

[TABLE]
 | 接口丝印 |  |  | 信号描述 |  |  | 状态描述 |  |  | 初始状态 | 
BP |  |  |  |  |  |  断开：旁路输入
开关断开 |  |  |  |  | 
SWITCH
STATUS_
0V |  |  | 信号地 |  |  |  |  |  |  |  | 
SPD |  |  | 输入交流防雷器状态侦测
接口 |  |  |  闭合：输入交流
防雷器正常
 断开：输入交流
防雷器失效 |  |  | 闭合 |  | 
0V |  |  | 信号地 |  |  |  |  |  |  |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
接口丝印 信号描述 状态描述 初始状态
BP  断开：旁路输入
开关断开
SWITCH 信号地
STATUS_
0V
SPD 输入交流防雷器状态侦测  闭合：输入交流 闭合
接口 防雷器正常
0V 信号地  断开：输入交流
防雷器失效
 干接点卡接口只有通过监控设置之后才能生效，未使用的干接点信号需要在监控中设置为禁
用状态。
 EPO状态接口根据实际使用选择常开或常闭接口。
 如果多台UPS并机，所用到的干接点信号需要连接到每台UPS。
 信号线必须为双重绝缘绞线电缆，如果长度达25m～50m的时候，截面积需为0.5mm2～
1.5mm2。
2.3.2.4 监控接口卡
 FE网口与RS485通信口外观相同，故在连接相关通信线缆时要仔细核对丝印，避
免接错。若连接FE网口的线缆错接到RS485通信口，则会导致WEB无法连接。
反之，若连接RS485通信口的线缆错接到FE网口，同样会导致RS485通讯无法连
接。
 干接点信号只有在设置后才能生效，有未使用的干接点信号也要通过监控设置为禁
止状态。
 若多台UPS并机，需确保所用到的干接点信号和每台UPS连接正常。
监控接口卡主要是给监控显示模块提供对外的部分接口以及部分检测和控制功能。监
控接口卡提供环境温湿度传感器接口、FE接口、电池温度检测接口和网管接口。监控
显示模块主要实现UPS系统的运行状态监控、参数设置、命令下发、信息上报等功
能，并将UPS关键信息和参数通过人机界面呈现给客户。
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 26

--- Chunk 66 (length=748) ---
块主要实现UPS系统的运行状态监控、参数设置、命令下发、信息上报等功
能，并将UPS关键信息和参数通过人机界面呈现给客户。
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 26

[TABLE]
 | 端口 |  |  | 面板丝印 |  |  | 信号描述 | 
DO_1 |  |  | NO |  |  | DO_1表示告警输出，默
认为紧急告警，可设置为
次要告警、旁路供电、电
池供电、电池低压。 |  | 
 |  |  | COM |  |  |  |  | 
DO_2 |  |  | NO |  |  | DO_2表示告警输出，默
认为次要告警，可设置为
紧急告警、旁路供电、电
池供电、电池低压。 |  | 
 |  |  | COM |  |  |  |  | 
DO_3 |  |  | NO |  |  | DO_3表示告警输出，默
认为旁路供电，可设置为
紧急告警、次要告警、电
池供电、电池低压。 |  | 
 |  |  | COM |  |  |  |  | 
DO_4 |  |  | NO |  |  | DO_4表示告警输出，默
认为电池供电，可设置为
紧急告警、次要告警、旁
路供电、电池低压。 |  | 
 |  |  | COM |  |  |  |  | 
DB26 |  |  | MDU |  |  | 内含FE、RS485、I2C、
CAN等信号。 |  | 
电池温度 |  |  | B_TEMP |  |  | 接室内蓄电池温度传感
器。 |  | 
南向通信口1 |  |  | COM1 |  |  |  支持协议：Modbus-
RTU。
 接环境温湿度传感器，
2线制。 |  | 
[/TABLE]

--- Chunk 67 (length=618) ---
接室内蓄电池温度传感
器。 |  | 
南向通信口1 |  |  | COM1 |  |  |  支持协议：Modbus-
RTU。
 接环境温湿度传感器，
2线制。 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
图2-13 监控接口卡
DO_1～DO_4可满足最大电压和电流为30V DC/1A或60V DC/0.5A的需求。
表2-5 监控接口卡接口定义
端口 面板丝印 信号描述
DO_1 NO DO_1表示告警输出，默
认为紧急告警，可设置为
COM
次要告警、旁路供电、电
池供电、电池低压。
DO_2 NO DO_2表示告警输出，默
认为次要告警，可设置为
COM
紧急告警、旁路供电、电
池供电、电池低压。
DO_3 NO DO_3表示告警输出，默
认为旁路供电，可设置为
COM
紧急告警、次要告警、电
池供电、电池低压。
DO_4 NO DO_4表示告警输出，默
认为电池供电，可设置为
COM
紧急告警、次要告警、旁
路供电、电池低压。
DB26 MDU 内含FE、RS485、I2C、
CAN等信号。
电池温度 B_TEMP 接室内蓄电池温度传感
器。
南向通信口1 COM1  支持协议：Modbus-RTU。
 接环境温湿度传感器，
2线制。
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 27

--- Chunk 68 (length=894) ---
室内蓄电池温度传感
器。
南向通信口1 COM1  支持协议：Modbus-RTU。
 接环境温湿度传感器，
2线制。
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 27

[TABLE]
 | 端口 |  |  | 面板丝印 |  |  | 信号描述 | 
南向通信口2 |  |  | COM2 |  |  |  支持协议：Modbus-
RTU。
 接南向设备。 |  | 
网口 |  |  | FE |  |  |  支持协议：Modbus-
TCP，HTTPS，
SNMP。
 网口，与PC网口相
连。 |  | 
北向通信口 |  |  | RS485 |  |  |  支持协议：Modbus-
RTU。
 接北向网管设备，2线
制。 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
端口 面板丝印 信号描述
南向通信口2 COM2  支持协议：Modbus-RTU。
 接南向设备。
网口 FE  支持协议：Modbus-TCP，HTTPS，
SNMP。
 网口，与PC网口相
连。
北向通信口 RS485  支持协议：Modbus-RTU。
 接北向网管设备，2线
制。
 信号电缆必须为双重绝缘绞线电缆，当长度达25m～50m时，截面积需为0.5mm2～
1.5mm2。
 RS485线缆和FE线缆需要采用屏蔽线。
DO端口推荐图2-14和图2-15两种接线方式。
图2-14 接线方式1
图2-15 接线方式2
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 28

[TABLE]
 | 引脚描述 |  |  | 信号描述 | 
1 |  |  | GND |  | 
2 |  |  | - |  | 
3 |  |  | RS485- |  | 
4 |  |  | RS485+ |  | 
5 |  |  | - |  | 
6 |  |  | 12V_PORT |  | 
[/TABLE]

--- Chunk 69 (length=1105) ---
| 
3 |  |  | RS485- |  | 
4 |  |  | RS485+ |  | 
5 |  |  | - |  | 
6 |  |  | 12V_PORT |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
COM1接口引脚定义如图2-16和表2-6所示。
图2-16 COM1接口引脚
表2-6 COM1引脚定义
引脚描述 信号描述
1 GND
2 -
3 RS485-4 RS485+
5 -
6 12V_PORT
COM2接口引脚定义如图2-17和表2-7所示。
图2-17 COM2接口引脚
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 29

[TABLE]
 | 引脚描述 |  |  | 信号描述 | 
1 |  |  | RS485+ |  | 
2 |  |  | RS485- |  | 
3 |  |  | - |  | 
4 |  |  | RS485+ |  | 
5 |  |  | RS485- |  | 
6 |  |  | GND |  | 
7 |  |  | CANH0 |  | 
8 |  |  | CANL0 |  | 
[/TABLE]

[TABLE]
 | 引脚编号 |  |  | 信号描述 | 
1 |  |  | RS485_T+ |  | 
2 |  |  | RS485_T– |  | 
3 |  |  | - |  | 
4 |  |  | RS485_R+ |  | 
5 |  |  | RS485_R– |  | 
6 |  |  | GND |  | 
7 |  |  | - |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
表2-7 COM2引脚定义
引脚描述 信号描述
1 RS485+
2 RS485-3 -
4 RS485+
5 RS485-6 GND
7 CANH0
8 CANL0
RS485接口引脚定义如图2-18和表2-8所示。
图2-18 RS485接口引脚
表2-8 RS485引脚定义
引脚编号 信号描述
1 RS485_T+
2 RS485_T–
3 -
4 RS485_R+
5 RS485_R–
6 GND
7 -
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 30

[TABLE]
 | 引脚编号 |  |  | 信号描述 | 
8 |  |  | - |  | 
[/TABLE]

--- Chunk 70 (length=666) ---
-
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 30

[TABLE]
 | 引脚编号 |  |  | 信号描述 | 
8 |  |  | - |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
引脚编号 信号描述
8 -
若需现场做线，则可参照以下三种方式：
 连接1脚和2脚，其中1脚接RS485+，2脚接RS485–。
 连接4脚和5脚，其中4脚接RS485+，5脚接RS485–。
 连接1脚、2脚、4脚和5脚，其中1脚、4脚绞接后接RS485+，2脚、5脚绞接后接RS485
–。
2.3.3 MDU
外观
图2-19 监控显示模块
（1）状态指示灯 （2）液晶触摸屏
监控显示屏幕使用的是工业电阻屏，需要稍微用力点击。建议用指甲点击，受力面积小，压力
大，准确率高，响应快。
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 31

[TABLE]
 | 状态 |  |  | 指示灯颜色 |  |  | 含义 | 
亮 |  |  | 红色 |  |  | UPS面板有紧急告警，并伴有蜂鸣器长鸣。 |  | 
 |  |  | 黄色 |  |  | UPS面板有次要告警，并伴有蜂鸣器间歇蜂鸣
（2Hz）。 |  | 
 |  |  | 绿色 |  |  | UPS运行正常或有提示告警。 |  | 
灭 |  |  | - |  |  | MDU掉电。 |  | 
[/TABLE]

--- Chunk 71 (length=852) ---
间歇蜂鸣
（2Hz）。 |  | 
 |  |  | 绿色 |  |  | UPS运行正常或有提示告警。 |  | 
灭 |  |  | - |  |  | MDU掉电。 |  | 
[/TABLE]

[TABLE]
 | 序号 |  |  | 接口名称 |  |  | 说明 | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
图2-20 点击触摸屏
表2-9 指示灯状态
状态 指示灯颜色 含义
亮 红色 UPS面板有紧急告警，并伴有蜂鸣器长鸣。
黄色 UPS面板有次要告警，并伴有蜂鸣器间歇蜂鸣
（2Hz）。
绿色 UPS运行正常或有提示告警。
灭 - MDU掉电。
非ECO模式旁路供电情况下LCD面板上的指示灯显示黄色。
MDU显示屏接口主要分布在显示屏的侧面。
图2-21 MDU显示屏接口
表2-10 MDU显示屏接口说明
序号 接口名称 说明
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 32

[TABLE]
 | 序号 |  |  | 接口名称 |  |  | 说明 | 
1 |  |  | MUS05A
（DB26） |  |  | 连接监控显示模块和监控接口卡 |  | 
2 |  |  | FE |  |  | 网口 |  | 
3 |  |  | CAN |  |  | 预留 |  | 
4 |  |  | RS485_1 |  |  | 预留 |  | 
5 |  |  | USB Host |  |  | 插入U盘，导入导出配置文件，导出运行日志和软件升
级等操作 |  | 
6 |  |  | RST |  |  | 监控显示模块的重启开关 |  | 
7 |  |  | SD |  |  | 预留 |  | 
8 |  |  | 拨码开关 |  |  | 可通过拨码组合和特定按键实现特定功能，控制监控并
机CAN通讯匹配电阻 |  | 
[/TABLE]

--- Chunk 72 (length=1013) ---
  |  | SD |  |  | 预留 |  | 
8 |  |  | 拨码开关 |  |  | 可通过拨码组合和特定按键实现特定功能，控制监控并
机CAN通讯匹配电阻 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
序号 接口名称 说明
1 MUS05A 连接监控显示模块和监控接口卡
（DB26）
2 FE 网口
3 CAN 预留
4 RS485_1 预留
5 USB Host 插入U盘，导入导出配置文件，导出运行日志和软件升
级等操作
6 RST 监控显示模块的重启开关
7 SD 预留
8 拨码开关 可通过拨码组合和特定按键实现特定功能，控制监控并
机CAN通讯匹配电阻
功能
通过操作监控显示模块，可以实现对UPS的操作控制、运行状态查看、参数设置、告
警查看等功能。规格特性
外形尺寸：175mm（高）×264mm（宽）×40mm（深）
2.3.4 自动转换开关（ATS）
2.3.4.1 ATS 外观
ABB自动转换开关外观如图2-22所示。系统上电前请先对ATS进行熟悉和配置。

文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 33
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
图2-22 ATS外观
（1）控制器 （2）电动/手动选择手柄 （3）电动操作机构
（4）手柄锁销 （5）手动操作手柄 （6）手柄扣
（7）辅助触头安装位置 （8）转换开关 （9）操作机构
（10）告警ID说明
 ATS控制器
ATS的逻辑控制单元，可实时监测ATS的状态信息，并对ATS的系统参数进行配
置。 电动/手动选择手柄
ATS电动和手动工作模式的选择开关，向上拨至“M”为电动模式，向下拨至
“Man.”为手动模式。一体化UPS上电前请确认开关拨至电动模式。 ATS手柄插槽
将手柄插入到ATS手柄插槽前，需要先将电动/手动选择手柄向下拨至“Man.”手
动模式，插入手柄后ATS控制器自动进入手动模式。 手柄锁销
当ATS由手动模式转换为电动模式时，需要拔出ATS手柄。拔出手柄前，先向下
拨手柄锁销，然后拔出手柄。拔出手柄后，将电动/手动选择手柄向上拨至“M”电动模式。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 34

--- Chunk 73 (length=854) ---
，需要拔出ATS手柄。拔出手柄前，先向下
拨手柄锁销，然后拔出手柄。拔出手柄后，将电动/手动选择手柄向上拨至“M”电动模式。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 34

[TABLE]
 | 告警ID |  |  | 电源状态 |  |  | 说明 | 
1 |  |  | 失电 |  |  | 电源电压值小于额定电压的10% |  | 
2 |  |  | 欠压 |  |  | 电源电压值小于欠压最低设置阈值 |  | 
3 |  |  | 过压 |  |  | 电源电压值大于过压最高设置阈值 |  | 
4 |  |  | 缺相 |  |  | 电源某一相失电 |  | 
5 |  |  | 电压不对
称，线电压
不相同 |  |  | 电源中最低与最高相电压差值超出过压或欠压阈值的百
分比 |  | 
6 |  |  | 相序错误 |  |  | 电源的相序未按次序接入 |  | 
7 |  |  | 频率超出范
围 |  |  | 电源的频率值超出了设置的阈值范围 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
2.3.4.2 ATS 控制器
ATS控制器外观如图2-23所示。
图2-23 ATS控制器
（1）告警ID说明 （2）控制器按键 （3）ATS状态指示灯
控制器告警ID说明详细如表2-11所示。
表2-11 告警ID说明
告警ID 电源状态 说明
1 失电 电源电压值小于额定电压的10%
2 欠压 电源电压值小于欠压最低设置阈值
3 过压 电源电压值大于过压最高设置阈值
4 缺相 电源某一相失电
5 电压不对 电源中最低与最高相电压差值超出过压或欠压阈值的百
称，线电压 分比
不相同
6 相序错误 电源的相序未按次序接入
7 频率超出范 电源的频率值超出了设置的阈值范围
围
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 35

--- Chunk 74 (length=909) ---
的百
称，线电压 分比
不相同
6 相序错误 电源的相序未按次序接入
7 频率超出范 电源的频率值超出了设置的阈值范围
围
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 35

[TABLE]
 | 按键 |  |  | 名称 |  |  | 说明 | 
 |  |  | I ON按键 |  |  | 按钮控制模式下，切换自动转换开关到I位置，I
开关处于接通，II开关处于断开。 |  | 
 |  |  | II ON按键 |  |  | 按钮控制模式下，切换自动转换开关到II位置，
II开关处于接通，I开关处于断开。 |  | 
 |  |  | OFF按键 |  |  | 按钮控制模式下，切换自动转换开关到OFF位
置，I和II两个开关均处于断开状态，此时ATS
转为手动模式。 |  | 
 |  |  | AUTO按键 |  |  | 设定ATS控制器在自动或按钮控制模式，报警信
号可通过AUTO键清除。 |  | 
 |  |  | ESC按键 |  |  | 返回上一步骤。 |  | 
 |  |  | Enter确认键 |  |  | 确认功能。 |  | 
 |  |  | 上翻键 |  |  | 在菜单上向上移动或上翻页。 |  | 
 |  |  | 下翻键 |  |  | 在菜单上向下移动或下翻页。 |  | 
[/TABLE]

[TABLE]
 | 指示灯 |  |  | 名称 |  |  | 说明 | 
Alarm |  |  | 告警指示灯 |  |  |  亮：ATS告警，切换逻辑失效、开关I和II同
时接通、手柄插入等。
 闪烁：开关逻辑报警。
 灭：无报警。
报警状态可以通过AUTO键清除。 |  | 
Auto |  |  | 控制模式指示
灯 |  |  |  亮：ATS处于自动控制模式。
 闪烁：ATS处于测试过程。
 灭：ATS处于按钮控制模式。 |  | 
Power |  |  | 运行指示灯 |  |  |  亮：ATS处于电源接通状态。
 闪烁：ATS处于待机模式。 |  | 
[/TABLE]

--- Chunk 75 (length=745) ---
。
 灭：ATS处于按钮控制模式。 |  | 
Power |  |  | 运行指示灯 |  |  |  亮：ATS处于电源接通状态。
 闪烁：ATS处于待机模式。 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
ATS控制器按键说明如表2-12所示。
表2-12 ATS控制器按键说明表
按键 名称 说明
I ON按键 按钮控制模式下，切换自动转换开关到I位置，I
开关处于接通，II开关处于断开。
II ON按键 按钮控制模式下，切换自动转换开关到II位置，
II开关处于接通，I开关处于断开。
OFF按键 按钮控制模式下，切换自动转换开关到OFF位
置，I和II两个开关均处于断开状态，此时ATS
转为手动模式。
AUTO按键 设定ATS控制器在自动或按钮控制模式，报警信
号可通过AUTO键清除。
ESC按键 返回上一步骤。
Enter确认键 确认功能。
上翻键 在菜单上向上移动或上翻页。
下翻键 在菜单上向下移动或下翻页。
ATS控制器LED灯状态说明如表2-13所示。
表2-13 LED灯状态说明表
指示灯 名称 说明
Alarm 告警指示灯  亮：ATS告警，切换逻辑失效、开关I和II同
时接通、手柄插入等。
 闪烁：开关逻辑报警。
 灭：无报警。
报警状态可以通过AUTO键清除。
Auto 控制模式指示  亮：ATS处于自动控制模式。
灯
 闪烁：ATS处于测试过程。
 灭：ATS处于按钮控制模式。
Power 运行指示灯  亮：ATS处于电源接通状态。
 闪烁：ATS处于待机模式。
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 36

--- Chunk 76 (length=842) ---
 灭：ATS处于按钮控制模式。
Power 运行指示灯  亮：ATS处于电源接通状态。
 闪烁：ATS处于待机模式。
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 36

[TABLE]
 | 指示灯 |  |  | 名称 |  |  | 说明 | 
 |  |  |  |  |  |  灭：ATS断电，控制器将保持待机状态至少
1min。 |  | 
Tx/Rx |  |  | 通讯状态指示
灯 |  |  | 灯亮时表示ATS控制器正在发送数据。 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
指示灯 名称 说明
 灭：ATS断电，控制器将保持待机状态至少
1min。Tx/Rx 通讯状态指示 灯亮时表示ATS控制器正在发送数据。灯
8D控制器主界面可显示如下状态：LN1和LN2两路电源、发电机、延时、次要负
载。 LN1和LN2两路电源状态如图2-24所示，电源状态告警说明如表2-11所示。 发电机状态如图2-25所示。 延时状态如图2-26所示。 次要负载状态如图2-27所示。图2-24 LN1和LN2两路电源状态
（1）LN1电源状态 （2）LN2电源状态
（3）LN1电源告警ID （4）LN2电源告警ID
LN1和LN2两路电源状态显示空心则说明有告警，需根据屏幕上显示的告警ID与表2-11或8D
控制器界面上的告警ID说明定位原因，并排除故障。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 37
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
图2-25 发电机状态
 当屏幕上显示字母G表示市电–发电机模式，无显示则表示市电–市电模式。 字母G和向上的箭头符号表示发电机启动。 字母G和向下的箭头符号表示发电机停止。 字母G闪烁，表示发电机报警。

--- Chunk 77 (length=657) ---
发电机状态
 当屏幕上显示字母G表示市电–发电机模式，无显示则表示市电–市电模式。 字母G和向上的箭头符号表示发电机启动。 字母G和向下的箭头符号表示发电机停止。 字母G闪烁，表示发电机报警。

图2-26 延时状态
（1）延时名称 （2）剩余时间
（3）本地控制模式 （4）远程控制模式
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 38
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
图2-27 次要负载状态
（1）打开 （2）闭合
请注意菜单上的次要负载控制状态（打开/闭合）是与输入的数据相对应的。例如当对
应输入数据（默认为DI 11）激活则菜单显示次要负载闭合。如果对应输入数据无效则
菜单显示次要负载断开。2.3.4.3 ATS（8D）操作方法
ATS（8D）有3种模式，分别是：手动模式、自动模式和按钮模式，下文中将详细介
绍操作方法。 禁止打开产品的任何面盖。即使断开电源，产品内部仍可能存在危险的外部控制电
压。 禁止在ATS通电或外部控制电缆通电时，调整控制电缆。 ATS通电操作前，用手柄分合ATS开关1～3次，确保ATS主、备触头切换时无机械卡塞现
象。 用相序表确认ATS两路输入电源相序正确。自动模式
步骤 1 闭合ATS操作机构控制空开（机柜后左下侧Q1和Q2），为ATS操作机构通电。步骤 2 查看8D控制器是否有告警，如有告警，请先排除故障。步骤 3 压下开关机构面板的锁销，拔出手柄。

--- Chunk 78 (length=620) ---
自动模式
步骤 1 闭合ATS操作机构控制空开（机柜后左下侧Q1和Q2），为ATS操作机构通电。步骤 2 查看8D控制器是否有告警，如有告警，请先排除故障。步骤 3 压下开关机构面板的锁销，拔出手柄。

文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 39
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
图2-28 拔出手柄
手柄未拔出将使自动模式失效。步骤 4 拨动电动/手动选择手柄到电动 位置。图2-29 拨动电动/手动选择手柄
步骤 5 检查Power LED灯和Auto LED灯是否亮起，如图2-30中①所示，如果Auto LED灯
亮，则控制器处于自动操作状态。步骤 6 如果Auto LED灯灭，则按Auto键一次，控制器将处于自动操作状态，如图2-30所
示。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 40
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
图2-30 自动模式
----结束
手动模式
步骤 1 闭合ATS操作机构控制空开（机柜后左下侧Q1和Q2），为ATS操作机构通电。步骤 2 查看8D控制器是否有告警，如有告警，请先排除故障。步骤 3 拨动电动/手动选择手柄到手动（Man.）位置。图2-31 拨动电动/手动选择手柄
步骤 4 将手柄插入开关机构。

--- Chunk 79 (length=690) ---
TS操作机构通电。步骤 2 查看8D控制器是否有告警，如有告警，请先排除故障。步骤 3 拨动电动/手动选择手柄到手动（Man.）位置。图2-31 拨动电动/手动选择手柄
步骤 4 将手柄插入开关机构。

文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 41
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
图2-32 插入手柄
当手柄插入开关机构面板后，自动模式将失效。步骤 5 插入手柄后，控制器的Alarm LED灯将与Power LED灯同时亮起。图2-33 告警
插入手柄后，控制器自动处于按钮操作状态。将手柄拔出后，控制器将停留在按钮操作状态，控
制器的Alarm LED灯将熄灭。步骤 6 旋转手柄到需要的位置（I，O，II）。----结束
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 42
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
按钮模式
当处于按钮操作时，用户可以通过控制器面板的I、O、II按钮控制开关的转换。OMD800控制器在按钮操作时可以控制发电机。禁止同时按住控制器面板上的Ⅰ、Ⅱ、Ο按键，两个指令时间隔至少5s以上，如果
在一个指令完成前发出另一个指令，可能导致电动操作机构下方的保护熔断器（F1）
熔断。步骤 1 闭合ATS操作机构控制空开（机柜后左下侧Q1和Q2），为ATS操作机构通电。步骤 2 查看8D控制器是否有告警，如有告警，请先排除故障。步骤 3 压下开关机构面板的锁销，拔出手柄。

--- Chunk 80 (length=642) ---
）
熔断。步骤 1 闭合ATS操作机构控制空开（机柜后左下侧Q1和Q2），为ATS操作机构通电。步骤 2 查看8D控制器是否有告警，如有告警，请先排除故障。步骤 3 压下开关机构面板的锁销，拔出手柄。

图2-34 拔出手柄
手柄未拔出将使自动操作失效。步骤 4 拨动电动/手动选择手柄到电动 位置。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 43

[TABLE]
 | 选配件 |  |  | 型号 |  |  | 功能 | 
BSC |  |  | 5m/10m/15m/60m |  |  | 用于双母线系统母线同步信号传输。 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 2 概述
图2-35 拨动电动/手动选择手柄
步骤 5 检查Power LED灯是否亮起，如图2-36中①所示。
步骤 6 检查Auto LED灯是否亮起。
 如果Auto LED灯熄灭，如图2-36中③所示，控制器处于按钮操作状态。
 如果Auto LED灯亮，按Auto键一次，Auto LED灯将熄灭，控制器进入按钮操作
状态，如图2-36中②所示。
图2-36 按钮模式
----结束
2.4 选配件
表2-14 选配件
选配件 型号 功能
BSC 5m/10m/15m/60m 用于双母线系统母线同步信号传输。
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 44

--- Chunk 81 (length=842) ---
4 选配件
表2-14 选配件
选配件 型号 功能
BSC 5m/10m/15m/60m 用于双母线系统母线同步信号传输。
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 44

[TABLE]
 | 工具和仪表 |  |  |  | 
电动叉车 |  | 手动叉车 | 人字梯 | 橡胶锤 | 
 |  |  |  |  | 
冲击钻、钻头Φ16 |  | 手电钻 | 开孔器 | 热风枪 | 
 |  |  |  |  | 
斜口钳 |  | 压线钳 | 剥线钳 | 电动液压钳 | 
 |  |  |  |  | 
钳流表 |  | 万用表 | 扎带 | 水平仪 | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 3 安装准备
3
安装准备
3.1 工具仪表准备
使用绝缘工具，以免触电。
表3-1介绍了进行安装操作之前需要准备的工具和仪表。
表3-1 准备工具及仪表
工具和仪表
电动叉车 手动叉车 人字梯 橡胶锤
冲击钻、钻头Φ16 手电钻 开孔器 热风枪
斜口钳 压线钳 剥线钳 电动液压钳
钳流表 万用表 扎带 水平仪
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 45

[TABLE]
 | 工具和仪表 |  |  |  | 
 |  |  |  |  | 
绝缘胶布 |  | 棉布 | 标签纸 | 电工刀 | 
 |  |  |  |  | 
防静电手套 |  | 防护手套 | 绝缘手套 | 绝缘防护鞋 | 
 |  |  |  |  | 
力矩螺丝刀 |  | 剪线钳 | 毛刷 | 一字螺丝刀
（2mm～5mm） | 
 |  |  |  |  | 
十字螺丝刀
（M3/M4/M5/M6/M
8） |  | 绝缘力矩扳手
（M6/M8/M12/M16
） | 热缩套管 | 绝缘活动扳手 | 
 |  |  |  |  | 
[/TABLE]

--- Chunk 82 (length=808) ---
 | 
十字螺丝刀
（M3/M4/M5/M6/M
8） |  | 绝缘力矩扳手
（M6/M8/M12/M16
） | 热缩套管 | 绝缘活动扳手 | 
 |  |  |  |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 3 安装准备
工具和仪表
绝缘胶布 棉布 标签纸 电工刀
防静电手套 防护手套 绝缘手套 绝缘防护鞋
力矩螺丝刀 剪线钳 毛刷 一字螺丝刀
（2mm～5mm）
十字螺丝刀 绝缘力矩扳手 热缩套管 绝缘活动扳手
（M3/M4/M5/M6/M （M6/M8/M12/M16
8） ）
表3-1只列出安装接线所使用的通用工具，其它专业工具请参考各单部件手册，现场技术人员请
根据情况增减。
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 46
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 3 安装准备
3.2 场所规划
3.2.1 UPS 尺寸
图3-1 尺寸（单位：mm）
3.2.2 安装环境
 请勿将UPS安装在超出技术指标规定的高、低温或潮湿场所。
 UPS应远离水源、热源和易燃易爆物品。避免将UPS安装在有阳光直射、粉尘、
挥发性气体、腐蚀性物质和盐份过高的环境中。
 严禁将UPS安装在具有金属导电型尘埃的工作环境中。
 阀控式密封铅酸蓄电池工作的最佳温度是20℃～30℃，在温度高于30℃环境中工
作会降低电池使用寿命，在温度低于20℃环境中工作会缩短电池备电时间。
3.2.3 空间预留
机柜周围需预留一定的操作及通风空间：
 前面需预留至少800mm的通风及操作空间。
 后面需预留至少800mm的通风及操作空间。
 顶部需预留至少500mm的操作空间。
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 47

--- Chunk 83 (length=790) ---
至少800mm的通风及操作空间。
 后面需预留至少800mm的通风及操作空间。
 顶部需预留至少500mm的操作空间。
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 47

[TABLE]
 | 项目 |  |  |  |  | UPS5000-E-60K |  |  | UPS5000-E-80K | 
一路输
入 |  | 一路输入电流（A） |  |  | 400 |  |  | 630 |  | 
 |  | 推荐线径（mm2） | L1 |  | 4×185 |  |  | 4×2×185 |  | 
 |  |  | L2 |  |  |  |  |  |  | 
 |  |  | L3 |  |  |  |  |  |  | 
 |  |  | N |  |  |  |  |  |  | 
二路输
入 |  | 二路输入电流（A） |  |  | 400 |  |  | 无 |  | 
 |  | 推荐线径（mm2） | L1 |  | 4×185 |  |  |  |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 3 安装准备
图3-2 预留空间（单位：mm）
3.3 功率电缆的准备
UPS属于大漏电流设备，不推荐配置带有漏电保护功能的空开。
UPS功率线缆推荐线径如表3-2所示。
表3-2 功率线缆推荐线径
项目 UPS5000-E-60K UPS5000-E-80K
一路输 一路输入电流（A） 400 630
入
推荐线径（mm2） L1 4×185 4×2×185
L2
L3
N
二路输 二路输入电流（A） 400 无
入
推荐线径（mm2） L1 4×185
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 48

--- Chunk 84 (length=935) ---
×185 4×2×185
L2
L3
N
二路输 二路输入电流（A） 400 无
入
推荐线径（mm2） L1 4×185
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 48

[TABLE]
 | 项目 |  |  |  |  | UPS5000-E-60K |  |  | UPS5000-E-80K | 
 |  |  | L2 |  |  |  |  |  |  | 
 |  |  | L3 |  |  |  |  |  |  | 
 |  |  | N |  |  |  |  |  |  | 
电池 |  | 推荐线缆（mm2） | + |  | 3×2×95 |  |  | 3×2×95 |  | 
 |  |  | N |  |  |  |  |  |  | 
 |  |  | - |  |  |  |  |  |  | 
地线 |  | 推荐线缆（mm2） | PE |  | 95 |  |  | 185 |  | 
[/TABLE]

[TABLE]
 | 项目 |  |  |  | 线缆规格 | 
风冷空调室内机和室外机
（仅制冷）
推荐线径（mm2） |  | L1 |  | （5×6）+（5×6） |  | 
 |  | L2 |  |  |  | 
 |  | L3 |  |  |  | 
 |  | N |  |  |  | 
 |  | PE |  |  |  | 
风冷空调室内机和室外机
（加热加湿）
推荐线径（mm2） |  | L1 |  | （5×10）+（5×6） |  | 
 |  | L2 |  |  |  | 
 |  | L3 |  |  |  | 
 |  | N |  |  |  | 
 |  | PE |  |  |  | 
照明系统
推荐线径（mm2） |  | L |  | 3×2.5 |  | 
 |  | N |  |  |  | 
 |  | PE |  |  |  | 
IT负载（40A）
推荐线径（mm2） |  | L |  | 3×6 |  | 
 |  | N |  |  |  | 
 |  | PE |  |  |  | 
[/TABLE]

--- Chunk 85 (length=810) ---
|  |  | 
IT负载（40A）
推荐线径（mm2） |  | L |  | 3×6 |  | 
 |  | N |  |  |  | 
 |  | PE |  |  |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 3 安装准备
项目 UPS5000-E-60K UPS5000-E-80K
L2
L3
N
电池 推荐线缆（mm2） + 3×2×95 3×2×95
N
-
地线 推荐线缆（mm2） PE 95 185
输出线缆推荐路径如表3-3所示。
表3-3 输出线缆推荐线径
项目 线缆规格
风冷空调室内机和室外机 L1 （5×6）+（5×6）
（仅制冷）
L2
推荐线径（mm2）
L3
N
PE
风冷空调室内机和室外机 L1 （5×10）+（5×6）
（加热加湿）
L2
推荐线径（mm2）
L3
N
PE
照明系统 L 3×2.5
推荐线径（mm2）
N
PE
IT负载（40A） L 3×6
推荐线径（mm2）
N
PE
电缆的选型、架接、走线必须遵循当地法规和规范。
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 49

[TABLE]
 | 接口说明 |  |  | 推荐连接方式 |  |  | 螺栓规格 |  |  | 螺栓孔径 |  |  | 扭力力矩 | 
一路输入 |  |  | 电缆压接
OT/DT端子 |  |  | M12 |  |  | 13.5mm |  |  | 46N•m |  | 
电池输入 |  |  | 电缆压接
OT/DT端子 |  |  | M10 |  |  | 压铆 |  |  | 26N•m |  | 
保护地 |  |  | 电缆压接
OT/DT端子 |  |  | M12 |  |  | 压铆 |  |  | 46N•m |  | 
[/TABLE]

--- Chunk 86 (length=1030) ---
 压铆 |  |  | 26N•m |  | 
保护地 |  |  | 电缆压接
OT/DT端子 |  |  | M12 |  |  | 压铆 |  |  | 46N•m |  | 
[/TABLE]

[TABLE]
 | 接口说明 |  |  | 推荐连接方式 |  |  | 螺栓规格 |  |  | 螺栓孔径 |  |  | 扭力力矩 | 
一路输入 |  |  | 电缆压接
OT/DT端子 |  |  | M12 |  |  | 13.5mm |  |  | 46N•m |  | 
二路输入 |  |  | 电缆压接
OT/DT端子 |  |  | M12 |  |  | 13.5mm |  |  | 46N•m |  | 
电池输入 |  |  | 电缆压接
OT/DT端子 |  |  | M10 |  |  | 压铆 |  |  | 26N•m |  | 
保护地 |  |  | 电缆压接
OT/DT端子 |  |  | M12 |  |  | 压铆 |  |  | 46N•m |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 3 安装准备
当外界条件变化时，如敷设方式或者环境温度等，需参考IEC-60364-5-52或者当地相关规范进
行验证。表3-2中推荐线缆只适用于以下使用条件：
 敷设方式：单层敷设在梯架或夹板上（IEC60364-5-52中F）。 环境温度：30℃。 交流电压损失小于3％，直流电压损失小于1%。 90℃铜导体软电缆，单芯或多芯。 建议交流电缆长度不大于30ｍ，直流电缆长度不大于40ｍ。表3-4 80kVA功率线缆端子要求
接口说明 推荐连接方式 螺栓规格 螺栓孔径 扭力矩
一路输入 电缆压接 M12 13.5mm 46N•m
OT/DT端子
电池输入 电缆压接 M10 压铆 26N•m
OT/DT端子
保护地 电缆压接 M12 压铆 46N•m
OT/DT端子
表3-5 60kVA功率线缆端子要求
接口说明 推荐连接方式 螺栓规格 螺栓孔径 扭力矩
一路输入 电缆压接 M12 13.5mm 46N•m
OT/DT端子
二路输入 电缆压接 M12 13.5mm 46N•m
OT/DT端子
电池输入 电缆压接 M10 压铆 26N•m
OT/DT端子
保护地 电缆压接 M12 压铆 46N•m
OT/DT端子
3.

--- Chunk 87 (length=623) ---
子
二路输入 电缆压接 M12 13.5mm 46N•m
OT/DT端子
电池输入 电缆压接 M10 压铆 26N•m
OT/DT端子
保护地 电缆压接 M12 压铆 46N•m
OT/DT端子
3.

4 搬运及开箱检查
背景信息
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 50
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 3 安装准备
 UPS必须由受过专业培训的专人搬运。可使用叉车将固定在木板上装有UPS的箱子
从车上卸下进行安置。 检查UPS是否在运输中有损坏。如有损坏，请立即通知承运商。 为了避免翻倒，请在移动前用绳索将装有UPS的箱子固定在叉车上。 需小心移动UPS，任何撞击或者跌落都可能会造成UPS损坏。一旦将箱子安置下
来，要小心卸下包装，避免划伤UPS。拆装过程中需要保持UPS的稳定。 对照装箱清单，如发现附件缺少或型号不符，应及时做好现场记录，并立即与华为
公司或当地办事处联系。 如果UPS安装环境较差，且拆除包装后需要长期存放，请做好防尘处理措施，建议
使用UPS原配塑料外套包好UPS。操作步骤
步骤 1 使用叉车将UPS运输到指定地点。步骤 2 拆除外包装。步骤 3 确认UPS完好后，拆除固定机柜和栈板的L型弯角件，并将两块滑板卡接在栈板的端
部位置。图3-3 拆除L型弯角件
步骤 4 用活动扳手上调四个支撑地脚至最高处。

--- Chunk 88 (length=695) ---
指定地点。步骤 2 拆除外包装。步骤 3 确认UPS完好后，拆除固定机柜和栈板的L型弯角件，并将两块滑板卡接在栈板的端
部位置。图3-3 拆除L型弯角件
步骤 4 用活动扳手上调四个支撑地脚至最高处。

文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 51
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 3 安装准备
图3-4 上调地脚
步骤 5 利用UPS自带滚轮，将UPS沿滑板滑下，推动至安装位置附近。----结束
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 52
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 4 安装
4
安装
4.1 单机安装
4.1.1 安装 UPS 机柜
紧固安装
步骤 1 确定好机柜安装位置，根据图纸或划线模板在安装面上画好安装孔位。图4-1 安装孔位（单位：mm）
步骤 2 用冲击钻在膨胀螺栓的安装孔位上钻孔，然后将膨胀螺栓安装到安装孔。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 53
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 4 安装
图4-2 膨胀螺栓结构
（1）M12螺栓 （2）弹垫 （3）平垫 （4）膨胀管
膨胀螺栓敲入的深度以膨胀管全部进入孔内为准。膨胀管不得高出地面，以免影响后
续机柜安装。图4-3 安装膨胀螺栓（单位：mm）
1.用冲击钻在水泥地面打孔，打孔深度在52mm至60mm之间。2.将膨胀螺栓略微拧紧，垂直放入孔中。

--- Chunk 89 (length=661) ---
全部进入孔内为准。膨胀管不得高出地面，以免影响后
续机柜安装。图4-3 安装膨胀螺栓（单位：mm）
1.用冲击钻在水泥地面打孔，打孔深度在52mm至60mm之间。2.将膨胀螺栓略微拧紧，垂直放入孔中。

用橡胶锤敲打膨胀螺栓直至膨胀管全部进
入孔内。3.预拧紧膨胀螺栓。4.拧出螺栓，取下弹垫和平垫。步骤 3 利用UPS自带滚轮，将UPS沿滑板滑下，推动至安装位置。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 54
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 4 安装
步骤 4 根据实际情况，悬空滚轮，操作步骤参考无紧固安装的步骤1～步骤2。步骤 5 打开机柜的前门和后门。步骤 6 将4个M12×115的膨胀螺栓插入地面的膨胀螺栓安装孔并紧固膨胀螺栓。图4-4 紧固膨胀螺栓
----结束
无紧固安装
步骤 1 用扳手下调UPS机柜底部的四个地脚螺栓，直至UPS机柜底部四个滚轮均悬空，地脚
螺栓完全支撑机柜。1.顺时针方向调节地脚螺栓可将机柜调高，逆时针方向调低。地脚螺栓调节范围：
0mm～8mm。2.UPS调平过程中，不要只调节一个地脚螺栓的高度，尽量四个地脚螺栓协调节，
以免UPS机柜倾斜造成UPS机柜损坏。3.调平机柜时需先利用卷尺测量，保证机柜顶部到地面高度达到2000mm（+3mm）。4.不可将地脚螺栓拆下，以免在需要使用时造成大量返工。步骤 2 用水平尺检查机柜是否水平，如果不水平，则继续调整地脚螺栓直到UPS达到水平状
态。

--- Chunk 90 (length=700) ---
，保证机柜顶部到地面高度达到2000mm（+3mm）。4.不可将地脚螺栓拆下，以免在需要使用时造成大量返工。步骤 2 用水平尺检查机柜是否水平，如果不水平，则继续调整地脚螺栓直到UPS达到水平状
态。

文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 55
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 4 安装
图4-5 调平地脚
----结束
防静电地板场景
当机房内铺设有防静电地板时，需要使用支架安装UPS，支架高度由防静电地板与地
面的高度决定。步骤 1 搬运UPS，将UPS抬上支架，使UPS的安装孔对准支架的安装孔。步骤 2 通过地脚螺栓及水平尺对UPS进行水平校正。 顺时针方向调节地脚螺栓可将机柜调高，逆时针方向调低。地脚螺栓调节范围：
0mm～8mm。 UPS调平过程中，不要只调节一个地脚螺栓的高度，尽量四个地脚螺栓协调节，
以免UPS倾斜造成UPS损坏。 调平机柜时需先利用卷尺测量，保证机柜顶部到地板高度达到2000mm（+3mm）。 不可将地脚螺栓拆下，以免在需要使用时造成大量返工。步骤 3 将4个M12的组合螺栓插入UPS和支架的安装孔并拧紧。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 56
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 4 安装
图4-6 调平、拧紧螺栓
（1）地脚螺栓 （2）固定螺栓 （3）水平尺
----结束
4.1.2 安装尾框
背景信息
尾框可将UPS深度扩展至1200mm，同时满足下进出线需求。

--- Chunk 91 (length=701) ---
208V) 4 安装
图4-6 调平、拧紧螺栓
（1）地脚螺栓 （2）固定螺栓 （3）水平尺
----结束
4.1.2 安装尾框
背景信息
尾框可将UPS深度扩展至1200mm，同时满足下进出线需求。

其物料编码为
21242025。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 57
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 4 安装
图4-7 尾框安装完成效果
（1）尾框
操作步骤
步骤 1 将尾框附件通过8颗M5自攻螺钉固定在尾框上。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 58
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 4 安装
图4-8 安装尾框附件
步骤 2 将尾框上封板通过4颗M5自攻螺钉固定在尾框上。尾框上封板有两块，此步骤安装的尾框上封板上有缺口。图4-9 尾框上封板外观
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 59
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 4 安装
图4-10 安装尾框上封板
步骤 3 打开UPS后门，并将后门拆下。拆卸机柜后门时，请注意同时将机柜与后门间的接地线缆从机柜上拆下。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 60
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 4 安装
图4-11 拆除机柜后门
步骤 4 拆除UPS后门上的门铰链和并柜件以及地线。

--- Chunk 92 (length=685) ---
 华为技术有限公司 60
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 4 安装
图4-11 拆除机柜后门
步骤 4 拆除UPS后门上的门铰链和并柜件以及地线。

请注意保存好拆下的门铰链和并柜件，后面的安装将会使用这些附件。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 61
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 4 安装
图4-12 拆除后门安装附件
步骤 5 将尾框搬至机柜后门，调节尾框与机柜同高。步骤 6 使用8颗M5自攻螺钉将尾框与UPS进行固定。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 62
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 4 安装
 尾框上下孔位均能对齐后，再紧固螺钉。 尾框上有地脚螺栓的一端对应机柜底部位置。图4-13 固定尾框
步骤 7 将步骤4中拆下的铰链和并柜件平行移至尾框对应位置进行安装。步骤 8 将机柜后门重新安装在已完成安装的UPS尾框上。机柜后门安装完成后，请注意将机柜与机柜后门的接地线缆连接到位。----结束
4.1.3 安装电池
背景信息
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 63
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 4 安装
 安装电池前，请仔细阅读电池相关安全注意事项，并获取随电池发货的蓄电池安装
指导书，按照指导书进行电池操作。

--- Chunk 93 (length=678) ---
5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 4 安装
 安装电池前，请仔细阅读电池相关安全注意事项，并获取随电池发货的蓄电池安装
指导书，按照指导书进行电池操作。

 请将电池正确放置，避免受到振动和冲击。 安装电池时，请从底层开始逐层往上进行，以防重心过高倾倒。操作步骤
步骤 1 安装电池柜和蓄电池。安装方法请参见随电池发货的蓄电池安装指导书。----结束
4.1.4 敷设线缆
背景信息
 UPS敷设线缆的原则是：先内后外，自下而上。 接市电输入线缆时，根据5芯线剥开最外层保护层部分的长度，在打包来料的附件
中，剪切长度合适的波纹管。用波纹管分别套在每根线上，用绝缘胶带固定波纹管
两端，防止滑动。操作步骤
步骤 1 拆除机柜上方的五块防鼠网和过线护板。可根据实际需要可选择在拆下的盖板上打孔后再装回机柜。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 64
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 4 安装
图4-14 拆除防鼠网
图4-15 拆除过线护板
步骤 2 打开后门，拆除机柜后方的绝缘防护板。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 65
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 4 安装
图4-16 拆除绝缘防护板
步骤 3 敷设功率线缆。步骤 4 敷设控制线缆，线缆就近绑扎固定在机柜上，以UPS5000-E-60K-LASBS机柜为例。

--- Chunk 94 (length=650) ---
用户手册 (一体化UPS 208V) 4 安装
图4-16 拆除绝缘防护板
步骤 3 敷设功率线缆。步骤 4 敷设控制线缆，线缆就近绑扎固定在机柜上，以UPS5000-E-60K-LASBS机柜为例。

文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 66
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 4 安装
图4-17 敷设控制线缆
敷设控制线缆之后请将过线护板装回机柜。----结束
4.1.5 连接地线
背景信息
 接线前，请确认所有UPS的输入开关都处于断开状态。 用户需要现场制作端子，剥线时铜线的长度应与端子紧固导体部分等长。操作步骤
步骤 1 连接UPS机柜的接地线缆。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 67
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 4 安装
图4-18 ATS输入UPS接地
图4-19 MCCB输入UPS接地
步骤 2 连接UPS机柜安全地接地线缆。ATS输入UPS和MCCB输入UPS安全地接地方法相同，以ATS输入UPS为例。将接
地线缆连接到楼层接地排或接地回流带。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 68
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 4 安装
图4-20 连接UPS机柜安全地接地线缆
----结束
4.1.

--- Chunk 95 (length=619) ---
 版权所有 © 华为技术有限公司 68
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 4 安装
图4-20 连接UPS机柜安全地接地线缆
----结束
4.1.

6 连接交流输入线缆
ATS 输入
步骤 1 将两路交流输入线缆分别连接至UPS机柜上的输入端子1L1、1L2、1L3、1N和2L1、
2L2、2L3、2N上，如图4-21所示。图4-21 输入端子
步骤 2 从输入铜排旁边拿出PC板，根据定位孔位置装好，如图4-22所示。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 69
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 4 安装
图4-22 安装PC板
（1）定位孔
----结束
MCCB 输入
步骤 1 将交流输入线缆依次连接至UPS机柜上的输入端子L1、L2、L3和N上，如图4-23所
示。图4-23 输入端子
----结束
4.1.7 连接交流输出线缆
UPS输出接线顺序由内而外，由上到下，依次连接客户端子PE线、N线、L线。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 70
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 4 安装
60kVA、80kVA机柜连接输出线缆接线方式一致，以UPS5000-E-60K-LASBS机柜为
例。

--- Chunk 96 (length=683) ---
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 4 安装
60kVA、80kVA机柜连接输出线缆接线方式一致，以UPS5000-E-60K-LASBS机柜为
例。

图4-24 客户端子输出线
（1）IT与空调输出线缆 （2）照明输出线缆
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 71
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 4 安装
图4-25 输出N线和PE线
 照明端子为QF-L1～QF-L2，空调端子为3QF1～3QF8，IT端子为1QF01～1QF13和
2QF01～2QF13。 图中所示接线数量仅为示意，具体接线数量由输出负载量决定。4.1.8 连接电池线缆
背景信息
 电池组电压有致命危险，连接线缆时请遵守安全注意事项。 接线时，确保电池组到电池开关、开关到UPS端子之间的线缆连接的极性正确，切
勿接反。操作步骤
步骤 1 将电池线缆连接至UPS机柜上的电池端子+、-及N上。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 72
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 4 安装
图4-26 电池端子
步骤 2 从正负电池组中间连接点引出电池N线。以20节电池的电池组为例，正负电池组平均分配，各10节电池，从正负电池中间连
接点引出的参考电位即为电池N线。图4-27 电池N线
接线时需要用波纹管保护线缆。之后请将机柜后方拆除的绝缘防护板装回机柜。

--- Chunk 97 (length=675) ---
20节电池的电池组为例，正负电池组平均分配，各10节电池，从正负电池中间连
接点引出的参考电位即为电池N线。图4-27 电池N线
接线时需要用波纹管保护线缆。之后请将机柜后方拆除的绝缘防护板装回机柜。

----结束
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 73
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 4 安装
4.1.9 连接控制线缆
4.1.9.1 连接远程 EPO
 华为公司不提供急停按钮和线缆，需在安装前自行准备好开关和线缆，对接线缆推
荐采用22AWG线。 为避免误操作，急停按钮需有防误操作盖板保护，连接线缆需穿管保护。将准备好的急停按钮用线缆连接到机柜的干接点卡的接口上。使用EPO的常闭状态时，需先拆除连接在EPO_NC和EPO_12V之间的跳线，当断开EPO开关
时，触发紧急停机。使用EPO常开状态时，需要保留EPO_NC和EPO_12V之间的跳线，当闭
合EPO开关时，触发紧急停机。图4-28 EPO常闭状态连接示意图
图4-29 EPO常开状态连接示意图
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 74
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 4 安装
4.1.9.2 连接通信线
操作步骤
步骤 1 将线缆一端连接到UPS监控接口卡的FE接口，另一端连接到智能ETH插座的任意
POE接口。图4-30 连接通信线
----结束
4.2 双母线系统安装
4.2.

--- Chunk 98 (length=740) ---
9.2 连接通信线
操作步骤
步骤 1 将线缆一端连接到UPS监控接口卡的FE接口，另一端连接到智能ETH插座的任意
POE接口。图4-30 连接通信线
----结束
4.2 双母线系统安装
4.2.

1 连接功率线缆
操作步骤
步骤 1 将各双母线系统的单机分别接地。步骤 2 连接好每台UPS的功率线缆。步骤 3 连接好每台UPS的电池线缆。步骤 4 双母线系统线缆连接。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 75
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 4 安装
图4-31 双母线系统原理框图
图4-32 双母线系统连线示意图
（1）输入线缆 （2）电池线缆 （3）输出线缆
----结束
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 76

[TABLE]
 | 序号 |  |  | 检查项目 |  |  | 验收标准 | 
01 |  |  | 系统配置是否与发货一致。 |  |  | 现场系统型号，模块个数需要和合同配置
一致。 |  | 
02 |  |  | 线缆布置是否考虑到以后其
它系统布线。 |  |  | 线缆布置合理，符合施工要求。 |  | 
03 |  |  | 线缆连接是否紧固。 |  |  | 输入线缆，输出线缆，电池间连接线缆必
须连接紧固。所有线缆连接处都不能够有
松动，螺钉紧固需确保弹垫压平，防止发
生脱落或者发生安全事故，确保连线不存
在断路及隐患点。 |  | 
04 |  |  | 若远程管理设备，检查相关
的串口（该端口支持安全保 |  |  | 控制电缆的连接必须正确，并拧紧。 |  | 
[/TABLE]

--- Chunk 99 (length=1513) ---
故，确保连线不存
在断路及隐患点。 |  | 
04 |  |  | 若远程管理设备，检查相关
的串口（该端口支持安全保 |  |  | 控制电缆的连接必须正确，并拧紧。 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 4 安装
4.2.2 连接控制线缆
操作步骤
步骤 1 参考单机安装，将各双母线系统的单机分别连接好控制线缆。
步骤 2 双母线系统，需增加主从系统的BSC连线。
图4-33 连接BSC线缆
----结束
4.3 安装后检查
必须认真执行下表中第09项和第10项的检查，若这两项出现问题，可能导致UPS损
坏。
序号 检查项目 验收标准
01 系统配置是否与发货一致。 现场系统型号，模块个数需要和合同配置
一致。
02 线缆布置是否考虑到以后其 线缆布置合理，符合施工要求。
它系统布线。
03 线缆连接是否紧固。 输入线缆，输出线缆，电池间连接线缆必
须连接紧固。所有线缆连接处都不能够有
松动，螺钉紧固需确保弹垫压平，防止发
生脱落或者发生安全事故，确保连线不存
在断路及隐患点。
04 若远程管理设备，检查相关 控制电缆的连接必须正确，并拧紧。
的串口（该端口支持安全保
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 77

[TABLE]
 | 序号 |  |  | 检查项目 |  |  | 验收标准 | 
 |  |  | 护机制）的连接是否正确。 |  |  |  |  | 
05 |  |  | 线缆标签是否清晰，准确。 |  |  | 线缆两头都需要标记，标签上标注要简洁
易懂。 |  | 
06 |  |  | UPS的地线是否连接到机房
的地线排上，地线连接是否
可靠。 |  |  | 需引到机房内接地排，并连接牢靠，用万
用表测量UPS地线与机房地线排之间的电
阻，阻值必须小于0.1Ω。 |  | 
07 |  |  | 扎带间距是否均匀一致。 |  |  | 扎线带要均匀使用（建议每隔30cm需要
绑扎），且剪断处不留尖角。 |  | 
08 |  |  | 检查各线路连接。 |  |  | 对照线路图检查线路连接是否正确。 |  | 
09 |  |  | 输入、输出火线和零线是否
接反。 |  |  | 火线和零线的接线必须正确。一体化UPS
输入1L1、1L2、1L3、1N、2L1、2L2、
2L3及2N不要接反，ATS主电源和备用
电源接线必须正确。 |  | 
10 |  |  | 输入、输出火线相序是否正
确。 |  |  | UPS输入及其输出火线相序必须正确。 |  | 
11 |  |  | 电池输入正、负和电池N是
否接反。 |  |  | 用万用表测量电池正、负和电池N之间的
电压是否正确。 |  | 
12 |  |  | 检查运行环境。 |  |  | 清理机柜内外导电性粉尘及其他杂物。 |  | 
13 |  |  | 各铜排之间是否短路。 |  |  | 用万用表或绝缘电阻测试仪测量各铜排之
间为开路。 |  | 
14 |  |  | 检查防雷开关是否闭合。 |  |  | 若防雷开关未闭合，请闭合防雷开关。 |  | 
15 |  |  | 确认已清理机柜内异物。 |  |  | 清理机柜内外导电性粉尘及其他杂物。
1. 确保机柜顶上无异物（铜丝、螺钉
等）。
2. 确保各个铜排连接端子无异物。
3. 确保开关端子附近无异物。
4. 确保机柜底板无异物。
5. 确保后方模块插框无异物。 |  | 
[/TABLE]

--- Chunk 100 (length=697) ---
. 确保机柜顶上无异物（铜丝、螺钉
等）。
2. 确保各个铜排连接端子无异物。
3. 确保开关端子附近无异物。
4. 确保机柜底板无异物。
5. 确保后方模块插框无异物。 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 4 安装
序号 检查项目 验收标准
护机制）的连接是否正确。05 线缆标签是否清晰，准确。线缆两头都需要标记，标签上标注要简洁
易懂。06 UPS的地线是否连接到机房 需引到机房内接地排，并连接牢靠，用万
的地线排上，地线连接是否 用表测量UPS地线与机房地线排之间的电
可靠。阻，阻值必须小于0.1Ω。07 扎带间距是否均匀一致。扎线带要均匀使用（建议每隔30cm需要
绑扎），且剪断处不留尖角。08 检查各线路连接。对照线路图检查线路连接是否正确。09 输入、输出火线和零线是否 火线和零线的接线必须正确。一体化UPS
接反。输入1L1、1L2、1L3、1N、2L1、2L2、
2L3及2N不要接反，ATS主电源和备用
电源接线必须正确。10 输入、输出火线相序是否正 UPS输入及其输出火线相序必须正确。确。11 电池输入正、负和电池N是 用万用表测量电池正、负和电池N之间的
否接反。电压是否正确。12 检查运行环境。清理机柜内外导电性粉尘及其他杂物。13 各铜排之间是否短路。用万用表或绝缘电阻测试仪测量各铜排之
间为开路。14 检查防雷开关是否闭合。若防雷开关未闭合，请闭合防雷开关。15 确认已清理机柜内异物。清理机柜内外导电性粉尘及其他杂物。1.确保机柜顶上无异物（铜丝、螺钉
等）。2.

--- Chunk 101 (length=669) ---
测试仪测量各铜排之
间为开路。14 检查防雷开关是否闭合。若防雷开关未闭合，请闭合防雷开关。15 确认已清理机柜内异物。清理机柜内外导电性粉尘及其他杂物。1.确保机柜顶上无异物（铜丝、螺钉
等）。2.

确保各个铜排连接端子无异物。3.确保开关端子附近无异物。4.确保机柜底板无异物。5.确保后方模块插框无异物。 打孔走线和拆盖板走线的情况下，敷设线缆完成并确认无误后，均需用密封泥填充线缆和机
柜之间的缝隙。 检查完成后，装回所有盖板。 上电前请勿拆除密封机柜的防尘罩，防止内部积灰。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 78
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
5
用户界面
5.1 LCD 界面
5.1.1 LCD 菜单
5.1.1.1 菜单结构
图5-1 菜单结构
5.1.1.2 首次开机
本文档中的界面截图对应软件版本V100R002C42SPC001，不同版本可能略有差异，菜
单图片中的信息仅供参考，具体参数请以实物为准。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 79
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
首次开机或UPS恢复出厂设置后再次开机时需进行快速设置。快速设置包括语言设
置、时间日期设置、网络参数设置和系统参数设置。图5-2 快速设置
5.1.1.3 主菜单
监控显示菜单分为三部分：状态栏、告警栏和信息显示栏。

--- Chunk 102 (length=1040) ---
复出厂设置后再次开机时需进行快速设置。快速设置包括语言设
置、时间日期设置、网络参数设置和系统参数设置。图5-2 快速设置
5.1.1.3 主菜单
监控显示菜单分为三部分：状态栏、告警栏和信息显示栏。

此处“主菜单”界面以输入类型为ATS的UPS5000-E-60K-LASBS机柜为例。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 80

[TABLE]
 | 编号 |  |  | 区域 |  |  | 功能说明 | 
1 |  |  | 状态栏 |  |  | 提供机型、容量、配置属性和当前时间日期信息，同时提
供U盘、蜂鸣器状态的显示。 |  | 
2 |  |  | 告警栏 |  |  | 滚动显示当前告警，同时显示各个等级告警数目，单击告
警区域图标可以快捷进入当前告警页面。 |  | 
3 |  |  | 信息显示
栏 |  |  | 直观展示系统当前功率流向及UPS、负载等关键信息。点
击“ATS”、“UPS”、“PDU-IT”、“PDU-空调”图标
可分别展示其对应的详细信息。 |  | 
[/TABLE]

[TABLE]
 | 按钮 |  |  | 功能说明 | 
 |  |  | 返回主菜单界面。 |  | 
 |  |  | 向下翻页。 |  | 
 |  |  | 向上翻页。 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-3 系统状态
表5-1 主菜单界面的功能描述
编号 区域 功能说明
1 状态栏 提供机型、容量、配置属性和当前时间日期信息，同时提
供U盘、蜂鸣器状态的显示。
2 告警栏 滚动显示当前告警，同时显示各个等级告警数目，单击告
警区域图标可以快捷进入当前告警页面。
3 信息显示 直观展示系统当前功率流向及UPS、负载等关键信息。点
栏 击“ATS”、“UPS”、“PDU-IT”、“PDU-空调”图标
可分别展示其对应的详细信息。
界面上常用按钮功能，如表5-2所示。
表5-2 常用按钮功能
按钮 功能说明
返回主菜单界面。
向下翻页。
向上翻页。
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 81

[TABLE]
 | 按钮 |  |  | 功能说明 | 
 |  |  | 返回上一级菜单。 |  | 
 |  |  | 退出登录。 |  | 
[/TABLE]

--- Chunk 103 (length=666) ---
有 © 华为技术有限公司 81

[TABLE]
 | 按钮 |  |  | 功能说明 | 
 |  |  | 返回上一级菜单。 |  | 
 |  |  | 退出登录。 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
按钮 功能说明
返回上一级菜单。退出登录。5.1.2 系统信息
在主菜单界面，选择“系统信息”菜单后，进入“系统信息”界面。图5-4 系统信息
5.1.2.1 模块数据
在“系统信息”界面，点击UPS外形图，显示“模块数据”界面，可通过选择相应的
模块，查看各模块的运行数据， 指示被选中的模块。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 82
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-5 模块数据
5.1.2.2 运行
在“系统信息”界面，点击 图标，显示“运行”界面，在此界面可对交流输出、本
机负载、主路输入、旁路输入等运行状态等进行查询。在“系统信息 > 设置 > 高级参数”中将“环流检测”的值设置为“允许”后，且逆
变供电模块大于1，运行界面显示“模块环流数据”。图5-6 运行1
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 83
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-7 运行2
输入类型为MCCB的机柜没有“ATS”数据。

--- Chunk 104 (length=702) ---
版权所有 © 华为技术有限公司 83
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-7 运行2
输入类型为MCCB的机柜没有“ATS”数据。

交流输出
图5-8 交流输出
 相电压（V）/线电压（V）/相电流（A）/频率（Hz）
交流输出相电压/交流输出线电压/交流输出相电流/交流输出频率。 功率因数
输出有功率和输出视在功率的比值。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 84
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
本机负载
图5-9 本机负载
 有功率（kW）
本机各相输出有功率。 视在功率（kVA）
本机各相输出视在功率。 无功率（kVAR）
输出视在功率与输出有功率的平方差值开方。 负载率（%）
本机各相负载率，即实际功率与额定功率的比值。 峰值比
负载电流的峰值与有效值的比值。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 85
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
主路输入
图5-10 主路输入
 相电压（V）/线电压（V）/相电流（A）/频率（Hz）
主路输入相电压/主路输入线电压/主路输入相电流/主路输入频率。 功率因数
主路输入有功率和主路输入视在功率的比值。旁路输入
图5-11 旁路输入
 相电压（V）/线电压（V）/相电流（A）/频率（Hz）
旁路输入相电压/旁路输入线电压/旁路输入相电流/旁路输入频率。

--- Chunk 105 (length=645) ---
因数
主路输入有功率和主路输入视在功率的比值。旁路输入
图5-11 旁路输入
 相电压（V）/线电压（V）/相电流（A）/频率（Hz）
旁路输入相电压/旁路输入线电压/旁路输入相电流/旁路输入频率。

 功率因数
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 86
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
旁路输入有功率和旁路输入视在功率的比值。电池状态
图5-12 电池状态
 电池状态
电池当前状态：未接入、均充、浮充、休眠、放电、非充非放。 电压（V）
电池组电压。 电流（A）
电池组电流，电池充电时电流为“+”，放电时电流为“-”。 温度（℃）
电池当前工作温度（需选配电池传感器，未接情况下显示“NA”）。 备电时间（min）
电池在当前负载量情况下可放电时间的预估。 剩余容量（%）
电池当前剩余容量。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 87
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
运行时间
图5-13 运行时间
 旁路运行总时间（h）
UPS在旁路输出状态下的累计运行时间。 逆变运行总时间（h）
UPS在逆变输出状态下的累计运行时间。旁路运行总时间和逆变运行总时间采用整数计来计时，举例如下：
 运行时间 ＜ 1h，计为0。 1h ＜ 运行时间 ＜ 2h，计为1。

--- Chunk 106 (length=606) ---
。 逆变运行总时间（h）
UPS在逆变输出状态下的累计运行时间。旁路运行总时间和逆变运行总时间采用整数计来计时，举例如下：
 运行时间 ＜ 1h，计为0。 1h ＜ 运行时间 ＜ 2h，计为1。

环境数据
图5-14 环境数据
 环境温度（℃）
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 88
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
环境温湿度传感器温度（需选配环境温湿度传感器，未接情况下显示“NA”）。 环境湿度（%）
环境温湿度传感器湿度（需选配环境温湿度传感器，未接情况下显示“NA”）。模块环流数据
仅当“环流检测”设置为“允许”和逆变供电模块大于1时，运行界面显示“模块环
流数据”。图5-15 模块环流数据
PDU 数据
图5-16 PDU数据
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 89
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
“PDU-IT1”、“PDU-IT2”和“PDU-空调”展示各支路的电流、有功率、负载率等数
据。“PDU-IT1”和“PDU-IT2”数据内容相同，以“PDU-IT1”为例。图5-17 PDU-IT1
图5-18 PDU-空调
电能统计界面显示各输出支路电能及主路电能。

--- Chunk 107 (length=696) ---
、有功率、负载率等数
据。“PDU-IT1”和“PDU-IT2”数据内容相同，以“PDU-IT1”为例。图5-17 PDU-IT1
图5-18 PDU-空调
电能统计界面显示各输出支路电能及主路电能。

文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 90
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-19 电能统计
 若查询当前月份已用电量，开始日期和结束日期都设置为当前的年月。例如，当前年月是
2016-03，若查3月已用电量，设置开始日期和结束日期都为2016-03。 若查询历史月份已用电量，开始日期设置为需要查询的月份，结束日期设置为下一个月份。例如，需要查询2016-01这一个月内所使用的电量，开始日期设置为2016-01，终止日期设置
为2016-02。若设置开始日期和终止日期都为2016-01，则会提示查询日期不对。ATS
ATS运行界面显示双路输入的相电压、线电压和频率的数据以及空开闭合情况，和
ATS手动自动状态情况。图5-20 ATS
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 91
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
机柜输入
机柜数据界面显示机柜电压、频率、总电能、功率、负载率和输入输出铜排温度等信
息。图5-21 机柜输入
5.1.2.3 告警
在“系统信息”界面，点击“ ”图标，显示“告警”界面，在此菜单下，可查看当
前告警、历史告警，并可进行故障清除和蜂鸣器控制。

--- Chunk 108 (length=641) ---
载率和输入输出铜排温度等信
息。图5-21 机柜输入
5.1.2.3 告警
在“系统信息”界面，点击“ ”图标，显示“告警”界面，在此菜单下，可查看当
前告警、历史告警，并可进行故障清除和蜂鸣器控制。

图5-22 告警
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 92
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
当前告警
图5-23 当前告警
历史告警
图5-24 历史告警
蜂鸣器静音
蜂鸣器控制项存在“蜂鸣器开启”和“蜂鸣器静音”两种操作：
 若系统原处于蜂鸣器静音状态，则操作界面会显示“蜂鸣器开启”项。 若系统原处于蜂鸣器开启状态，则操作界面会显示“蜂鸣器静音”项。若设置蜂鸣器为开启状态，当出现紧急、次要告警或部分异常提示告警，蜂鸣器会蜂
鸣提示。若设置蜂鸣器为静音状态，则无论出现什么级别的告警，蜂鸣器均不会蜂鸣
提示。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 93
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-25 蜂鸣器静音
故障清除
图5-26 故障清除
眨眼
点击“眨眼”后，UPS上报地址信息到FusionModule APP，APP设备布局图中对应一
体化UPS图标会闪烁10s。5.1.2.4 设置
在“系统信息”界面，点击“ ”，如果用户当前未登录，则系统弹出登录窗口。

--- Chunk 109 (length=701) ---
PS上报地址信息到FusionModule APP，APP设备布局图中对应一
体化UPS图标会闪烁10s。5.1.2.4 设置
在“系统信息”界面，点击“ ”，如果用户当前未登录，则系统弹出登录窗口。

文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 94
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-27 用户登录
在输入框中分别输入预设的用户名和密码，点击 登录，可进入“设置”界面。 系统默认用户名、预设密码及权限详细说明请参见表5-3。 若用户输入密码连续错误3次，系统将锁定此用户5分钟内不能再次登录。图5-28 设置1
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 95
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-29 设置2
常用
时间日期设置一定要正确，否则运行和告警信息的时间显示会导致维护或维修时分析
结果错误，影响正常使用。图5-30 常用1
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 96
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-31 常用2
 语言
支持英语、中文、意大利语等12种语言。默认为英文界面。 用户密码
用户可以更改密码，预设密码为000001。 密码复杂度校验
若设置为禁止，则用户密码为纯数字，长度为6～8位。若设置为允许，则用户密
码需要至少两种字符的组合，长度为6～20位。

--- Chunk 110 (length=673) ---
界面。 用户密码
用户可以更改密码，预设密码为000001。 密码复杂度校验
若设置为禁止，则用户密码为纯数字，长度为6～8位。若设置为允许，则用户密
码需要至少两种字符的组合，长度为6～20位。

通信
图5-32 通信1
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 97
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-33 通信2
图5-34 通信3
 IP分配方式
− 若监控模式与电脑通过网线直连，只能采用手动方式分配IP。查看两者IP地
址信息，要求必须在同一网段内且不相同。− 若监控模块与电脑通过带有DHCP功能的交换机或路由器相连，可采用手动
或自动两种方式分配IP。 手动方式：监控模块与电脑通过网线连接后，查看两者IP地址信息，要
求必须在同一网段内但不相同。 自动方式：设置IP地址自动分配后，监控模块会自动寻找所连网络内可
用的IP地址，需保证监控模块和电脑连接在同一网段内。“IP分配方式”可选择“手动”和“自动”，当重启UPS后，“IP分配方式”恢复为“手动”，
UPS的IP已经绑定为上次设置IP，可继续访问。 IP地址
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 98
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
设置以太网的IP地址。设置范围：0.0.0.0～255.255.255.255。默认值为
192.168.0.10。

--- Chunk 111 (length=686) ---
E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
设置以太网的IP地址。设置范围：0.0.0.0～255.255.255.255。默认值为
192.168.0.10。

请用户保证分配给UPS的IP地址在网段内是唯一的，否则可能会导致监控显示异常。 子网掩码
设置以太网的子网掩码。设置范围：0.0.0.0～255.255.255.255。默认值为
255.255.255.0。 网关
设置以太网的网关。设置范围：0.0.0.0～255.255.255.255。默认值为192.168.0.1。 RS485通讯地址/RS485通讯波特率
此串行端口地址由用户进行分配，范围为1～254；波特率则根据用户现场的网管
条件来选择匹配。 电池温度传感器个数
电池温度传感器之间可以进行级联，最多支持4个。 电池温度传感器起始地址
通过电池温度传感器上的拨码开关进行设置，地址范围为16～28，须保证监控设
定地址同拨码开关设定地址一致，否则无法实现通讯。 电池巡检仪个数
电池巡检仪之间可以进行级联，最多支持12个。 电池巡检仪起始地址
通过电池巡检仪上的拨码开关进行设置，起始地址为112，须保证监控设定地址同
拨码开关设定地址一致，否则无法实现通讯。 环境温湿度传感器个数/环境温湿度传感器起始地址
环境温湿度传感器与电池温度传感器的外观完全一致，也可以进行级联，最多支
持4个。唯一不同的是前者的地址范围为32～44。设置不同的地址后，便可作为
不同的选配件来使用。 CIM个数
设置实际接入的CIM个数，最多支持4个。

--- Chunk 112 (length=690) ---
度传感器的外观完全一致，也可以进行级联，最多支
持4个。唯一不同的是前者的地址范围为32～44。设置不同的地址后，便可作为
不同的选配件来使用。 CIM个数
设置实际接入的CIM个数，最多支持4个。

 CIM起始地址
分配给首个实际接入的CIM的通讯地址，不可更改。首个CIM的DIP开关须对
应设置为0000，后续接入的CIM的DIP开关须依次加1，具体操作参考随机发货
文档。 NTC
NTC可近距离测量蓄电池周围的温度，保证蓄电池可靠、安全地工作。默认状态
为“禁止”，如果选配了NTC将其设置为“允许”即可。基本参数
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 99
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
 “单/并机”、“输出电压等级”、“输出频率”一定要与实际系统匹配，否则会引起告
警或其他的严重问题。 设置“电池容量”、“电池单体数”时一定要与系统实际配置的电池的参数保持一
致，否则可能损坏电池或导致其他的严重问题。图5-35 基本参数
 单/并机
设置单机/并机运行。设置选项包括：单机、并机，默认为单机。 输出电压等级（V）
设置系统输出电压等级。三相输出时设置选项包括：208V、220V、230V，默认值
为208V。电压等级修改后，旁路电压上限将恢复为默认值（其中208V的上限默
认值为20%，下限默认值为10%；220V的上限默认值为15%，下限默认值为
10%；230V的上限默认值为10%，下限默认值为10%）。仅逆变器关闭状态下可
设。

--- Chunk 113 (length=632) ---
恢复为默认值（其中208V的上限默
认值为20%，下限默认值为10%；220V的上限默认值为15%，下限默认值为
10%；230V的上限默认值为10%，下限默认值为10%）。仅逆变器关闭状态下可
设。

 输出频率（Hz）
设置系统输出频率等级。设置选项包括：50Hz、60Hz，默认值为60Hz。 电池容量（Ah）
当前配置电池组的容量。设置范围为5Ah～3000Ah，默认值为100Ah。 电池单体数
系统接入蓄电池单体的数目，其中每节12V蓄电池由6个单体组成。设置范围为
96～144，默认值为120。 电池单体：由电极和电解质组成，是构成单节电池的基本单元；单位用cell表示，其单体电
压标称为2V。单节电池：由单个或多个电池单体装配在同一壳体内组成的电池模块；单位
用节表示，其单节电池标称为2V、12V。电池单体数为12的倍数（如96、120）才能设置成
功。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 100
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
 单体电池浮充电压、单体电池均充电压、浮充电压温补系数、EOD电压点都是对电池单体来
进行设置的。高级参数
“整机型容量”和“功率模块容量”请确认规格后填写，设置错误可能会导致过载报
警，影响UPS正常运行。可对UPS机型、整机型容量和功率模块容量等参数进行设置，满足不同客户不同需
求的灵活配置。

--- Chunk 114 (length=697) ---
高级参数
“整机型容量”和“功率模块容量”请确认规格后填写，设置错误可能会导致过载报
警，影响UPS正常运行。可对UPS机型、整机型容量和功率模块容量等参数进行设置，满足不同客户不同需
求的灵活配置。

图5-36 高级参数1
图5-37 高级参数2
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 101
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-38 高级参数3
图5-39 高级参数4
图5-40 高级参数5
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 102
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
 整机型容量
整机额定容量，为功率模块容量和机架内基本模块数乘积，设置错误会告警“模
块数目不符”。 功率模块容量
功率模块额定容量。 机架内基本模块数
与整机型容量匹配。 机架内冗余模块数
根据带载量和冗余需求设定。 工作模式
系统默认逆变器工作模式为正常模式。也可选择设置变频器模式、自老化模式和
ECO模式。 BSC模式
− 系统默认为非BSC模式，当系统由双母线系统组成时需设置为BSC模式。− 双母线系统中两个UPS系统分别为BSC主系统和BSC从系统，由用户随机
定义（不能同时为BSC主系统或BSC从系统，开机时设置完成，后续若更
改，需要在维护工程师指导下操作），对应系统分别要设置为BSC主模式和
BSC从模式。− 确保两个BSC系统间BSC控制线以及BSC相关硬件设备安装正确。

--- Chunk 115 (length=1197) ---
主系统或BSC从系统，开机时设置完成，后续若更
改，需要在维护工程师指导下操作），对应系统分别要设置为BSC主模式和
BSC从模式。− 确保两个BSC系统间BSC控制线以及BSC相关硬件设备安装正确。

 智能并机休眠模式
在用户负载量很小的情况下，可以通过设置休眠模式，让模块轮流休眠以延长使
用寿命，同时提高系统效率。 模块循环休眠周期
设置范围1天～100天，默认30天。 环境温度告警点（℃）
当环境温度达到设定值时即会产生告警。 顶出风扇
机架安装了顶出风扇时启用，使能后可以检测顶出风扇运行状态。 EOD关机自恢复
系统市电异常转电池逆变供电，当电池低电压关机（EOD），且旁路不可供电整个
系统输出掉电后，市电恢复正常时，如果系统设置允许“EOD关机自恢复”，则
系统会自动恢复开机；
如果系统设置禁止“EOD关机自恢复”，则用户需要手动故障清除后手动开机或
通过修改“EOD关机自恢复”设置为使能开机。 EOD关机自恢复延时（min）
当系统设置“EOD关机自恢复”为“允许”时，若发生EOD掉电，输入再恢
复，则等待设置的“EOD关机自恢复延时”时间后，系统允许输出。设置范围为
1min～1440min，默认为10min。 逆变器不同步告警
当逆变器不跟踪旁路输入时，是否允许监控界面显示“逆变器不同步”告警。该
项设置“允许”或“禁止”时，都不影响正常供电。

文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 103
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
 母线过压恢复
整流或逆变出现母线过压告警关机后，是否允许告警自动清除和模块自启。监控
设置“母线过压恢复”为“允许”时，连续监控设置的“母线过压恢复时间”内
检测到母线电压恢复正常（低于420V）后，母线过压告警可自动清除，整流和逆
变可自动开启；监控设置“母线过压恢复”为“禁止”时，母线过压告警不可自
清除，整流和逆变不可自开启。默认为“允许”。 母线过压恢复时间
监控设置“母线过压恢复”为“允许”时，连续监控设置的“母线过压恢复时
间”内检测到母线电压恢复正常（低于420V）后，母线过压告警可自动清除，整
流和逆变可自动开启。默认为5s。 电容故障检测
默认为允许状态，允许状态下将参考“电容故障检测阈值上限”以及“电容故障
检测下限”的值进行逆变电容故障检测，如检测到逆变电容故障，本功率模块将
关闭逆变器。防止逆变电容故障扩大。 电容故障检测阈值上限（A）
电容故障检测阈值上限设置范围为10A～13A，默认值为13A。当逆变电容电流超
过阈值上限，将判断为逆变电容故障，本功率模块将关闭逆变器。 电容故障检测阈值下限（A）
电容故障检测阈值下限设置范围为0A～2.5A，默认值为2.5A。

--- Chunk 116 (length=678) ---
A～13A，默认值为13A。当逆变电容电流超
过阈值上限，将判断为逆变电容故障，本功率模块将关闭逆变器。 电容故障检测阈值下限（A）
电容故障检测阈值下限设置范围为0A～2.5A，默认值为2.5A。

当逆变电容电流低
于阈值下限，将判断为逆变电容故障，本功率模块将关闭逆变器。电容故障检测
阈值下限设置为0A时不检测电容故障。 输入电流限流
对UPS系统设置是否控制输入电流限流，设置为“允许”时，可以防止UPS的输
入电流过大导致发电机过载，默认值为“禁止”。 输入限流百分比（%）
UPS控制输入电流在此百分比下，以保护发电机设备。输入限流百分比范围为
50%～200%，默认为200%。 空载输出显示调零
当系统设置“空载输出显示调零”为“允许”时，若没有负载，系统将会把输出
电流负载率调整为0，默认值为“允许”。 环流检测
监控机架间或模块间电流大小的相对差异，设置为“允许”后，可在运行界面查
看“模块环流数据”，默认值为“禁止”。 母线电容寿命
设置为“允许”时，将对母线的电容寿命进行检测。 ModbusTCP加密方式
选择用ModbusTCP协议进行通讯时，通讯链路选择不加密或者根据选定的方式进
行加密。 海拔高度（m）
根据机架使用地的实际海拔高度设置，默认值为≤ 1000。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 104
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
输入参数
图5-41 输入参数
输入参数建议保持默认值设置。

--- Chunk 117 (length=700) ---
版权所有 © 华为技术有限公司 104
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
输入参数
图5-41 输入参数
输入参数建议保持默认值设置。

 智能发电机模式
UPS系统是否允许启动智能发电机模式。当输入配电接发电机时，需对智能发电
机模式进行使能设置，干接点信号表征有发电机接入时，可启动发电机模式。 智能发电机限功率（kVA）和智能发电机充电器功率百分比（%）
通过设置智能发电机限功率和智能发电机充电器功率百分比，UPS系统控制输入
电流有效值和限流值，来解决短时负载冲击问题，使其更好的与油机配合使用。智能发电机限功率设置范围为0kVA～5000kVA，其中60kVA UPS的默认值为
120kVA，80kVA UPS的默认值为120kVA。智能发电机充电器功率百分比设置范
围为0～100%，默认值为0。 机架内功率模块启动延时（s）
通过设置机架内功率模块启动延时，在电池逆变供电转主路逆变供电过程中，控
制各模块依次转主路供电的间隔时间，减少UPS对发电机或电网的冲击。电池低
压时，系统会自动缩短单元转主路的延时间，时间变为正常延迟的1/8倍，自
动减小单元转主路时间，加速切换，防止电池被放空；机架内功率模块启动延时
范围2s～120s内可设，默认5s。 输入适应性
输入适应性可设置为强输入适应性模式和弱输入适应性模式。强输入适应性模式
适用于油机或输入电流有高频振荡的输入源，该模式下THDi稍差，但系统稳
定；弱输入适应性模式适用于市电、AC Source作为输入源的情况。系统默认为强
输入适应性模式。

--- Chunk 118 (length=679) ---
适应性模式。强输入适应性模式
适用于油机或输入电流有高频振荡的输入源，该模式下THDi稍差，但系统稳
定；弱输入适应性模式适用于市电、AC Source作为输入源的情况。系统默认为强
输入适应性模式。

文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 105
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
输出参数
图5-42 输出参数
 输出电压微调（V）
输出电压可根据用户现场配电情况进行微调，使得输出电压和旁路电压相差尽量
小，利于UPS主路转旁路时不间断切换。输出电压微调范围为±5%，电压等级为
208V时，默认为120.0；电压等级为220V时，默认为127.0；电压等级为230V
时，默认为133.0。 输出频率跟踪速率（Hz/s）
− 跟踪速率范围是0.1Hz/s～2.0Hz/s，默认为0.6Hz/s。− 输出频率跟踪速率可根据现场实际情况进行调整。如果速率过慢，旁路频率
发生变化的过程中，逆变器工作频率大部分时间处于与旁路频率不同步的状
态，一旦输出过载或逆变器故障，由逆变供电切旁路供电的时候会出现间断
（间断时间小于20ms）；如果速率过快，可能造成逆变器工作频率不稳定。 自老化输出电流百分比（%）
设置自老化模式时，输出电流占额定输出电流的百分比。设置范围为20%～
100%，默认为80%。 输出间断切换时间（ms）
默认为0ms，逆变切旁路间断1ms～2ms，旁路切逆变间断0～20ms。用户应根据
负载可接受的输出间断时间进行设置。

--- Chunk 119 (length=701) ---
百分比。设置范围为20%～
100%，默认为80%。 输出间断切换时间（ms）
默认为0ms，逆变切旁路间断1ms～2ms，旁路切逆变间断0～20ms。用户应根据
负载可接受的输出间断时间进行设置。

 旁路切换次数限制
旁路和逆变切换时，会产生环流，对系统造成冲击。可限制1小时内旁路和逆变
切换的次数，保证系统安全。旁路切换次数设置范围为1～10，系统默认为5次/
小时。旁路参数
可通过此界面设置旁路电压、频率等参数范围。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 106
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-43 旁路参数
 旁路频率范围（Hz）
当旁路输入频率与额定频率的偏差超过设定值，系统判定旁路频率异常，旁路不
可用。该频率范围与ECO频率范围相关联，必须大于当前ECO频率范围。设置范围为
±0.5Hz～±6Hz，默认值为±2Hz。 旁路电压上限
当旁路电压相对于额定电压的偏差超过设定值，系统判定旁路电压异常，旁路不
可用。 线电压等级为208V时，设置范围为+10%、+15%、+20%和+25%，默认为+20%。 线电压等级为220V时，设置范围为+10%、+15%，默认为+15%。 线电压等级为230V时，设置范围为+10%。 旁路电压下限
当旁路电压相对于额定电压的偏差超过设定值，系统判定旁路电压异常，旁路不
可用。系统默认为-10%。 ECO电压范围
ECO模式下，当旁路电压相对于额定电压的偏差超过设定值，系统判定ECO电压
异常，系统转逆变器供电。

--- Chunk 120 (length=636) ---
定电压的偏差超过设定值，系统判定旁路电压异常，旁路不
可用。系统默认为-10%。 ECO电压范围
ECO模式下，当旁路电压相对于额定电压的偏差超过设定值，系统判定ECO电压
异常，系统转逆变器供电。

设置范围为±5%、±6%、±7%、±8%、±9%、±
10%，系统默认为±5%。 旁路过温供电
过温时，可对是否允许旁路供电进行设置。电池参数
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 107
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
电池参数设置对电池维护、使用寿命及UPS放电时间影响很大，设置时请注意以下事
项：
 “充电限流系数”和“单体电池浮充电压”，建议保留默认设置，非专业维护人员严
禁随意更改这两项设置。 设置参数值时，确保“充电限流系数”大于“转均充电流系数”；“放电流
0.1C EOD” ≥ “放电流0.3C EOD” ≥ “放电流0.5C EOD” ≥ “放电
流1.0C EOD”。 “电池类型”设置需要和实际情况保持一致，目前只支持“铅酸电池”。 “充电压极差值”和“放电压极差值”用来监控同组电池单体电池的充电和放
电压是否一致，当电压极差值超过设定值，系统产生告警。计算公式：（充电/放
电压值-电压平均值）/电压平均值×100%，其中充电/放电压值和电压平均值都
是通过电池巡检仪采集获取数据。若没有选配电池巡检仪，则不处理这两个参数。

--- Chunk 121 (length=669) ---
值超过设定值，系统产生告警。计算公式：（充电/放
电压值-电压平均值）/电压平均值×100%，其中充电/放电压值和电压平均值都
是通过电池巡检仪采集获取数据。若没有选配电池巡检仪，则不处理这两个参数。

图5-44 电池参数1
图5-45 电池参数2
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 108
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-46 电池参数3
图5-47 电池参数4
图5-48 电池参数5
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 109
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
 安装时间
作为计时起点，达到维护周期所设时间后即会提示对电池进行维护。 维护周期（d）
提示用户进行电池维护的间隔时间。 电池类型
设置需要和实际情况保持一致，目前只支持“铅酸电池”。 充电限流系数（C10）
用户可设置充电流的限值，限流系数为电池容量的倍数，0.05C10～0.15C10可
选，默认0.1C10。 单体电池浮充电压（V/cell）
浮充状态下电池充电压。设置范围为2.23V/cell～2.27V/cell。默认值为
2.25V/cell。任何模式下均可设。 单体电池均充电压（V/cell）
均充状态下电池充电压。设置范围为2.30V/cell～2.40V/cell。默认值为
2.35V/cell。任何模式下均可设。

--- Chunk 122 (length=696) ---
25V/cell。任何模式下均可设。 单体电池均充电压（V/cell）
均充状态下电池充电压。设置范围为2.30V/cell～2.40V/cell。默认值为
2.35V/cell。任何模式下均可设。

 转均充电流系数（C10）
当系统监测到电池电流值大于转均充电流系数时，电池即会转入均充电状
态。设置范围为0.02～0.08，默认值为0.05。 自动均充
自动均充设置为允许时，UPS会自动依据充电流大小以及连续浮充的时间，将
电池管理状态切换至均充状态。 强制均充保护时间（h）
当电池长时间浮充或休眠时，可采用强制均充功能使电池处于均充状态，当强制
均充持续时间达到强制均充保护时间时自动转浮充。 均充保护间隔时间（d）、定时均充间隔时间（d）
上一次均充正常结束转浮充后，如果电池没有放电，则只有浮充持续时间超过均
充保护间隔时间后，才允许系统对电池进行均充；当均充过程结束后，非均充持
续时间超过定时均充间隔时间，系统自动对电池进行均充。 浮充电压温补
选配电池温度传感器的情况下，电池浮充时可根据电池温度对浮充电压进行校
准。任何模式下均可设。 浮充电压温补系数（mV/℃•cell）
浮充电压温补时的校准系数。 最大放电时间（h）
电池放电状态下，持续放电的最长时间，放电时间达到此值后系统掉电关机。范
围为0～48小时，设置范围为16～48小时，默认值为24小时。如设置为0小
时，不对放电时间进行保护。1～15小时不可设置。 定时浅放电测试
当系统满足一定条件时，关闭充电器，转到由电池给负载供电。系统会记录电池
放电的数据，作为对电池容量和寿命的参考。

--- Chunk 123 (length=681) ---
小时。如设置为0小
时，不对放电时间进行保护。1～15小时不可设置。 定时浅放电测试
当系统满足一定条件时，关闭充电器，转到由电池给负载供电。系统会记录电池
放电的数据，作为对电池容量和寿命的参考。

 定时浅放电测试时间段
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 110
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
在设置时间段内启动浅放电测试。设置范围为00:00～06:00、06:00～12:00、
12:00～18:00和18:00～24:00，默认为00:00～06:00。“定时浅放点测试”设置为
“允许”时显示。 定时浅放电测试间隔（d）
浅放电测试的时间隔。设置范围为30day～90day，默认值为60day。任何模式
下均可设。“定时浅放点测试”设置为“允许”时显示。 浅放电测试放电百分比（%）
放电容量相对于总可放电容量的百分比。设置范围为10%～50%，默认值为
20%。任何模式下均可设。 低温告警点（℃）、高温告警点（℃）
可及时监控电池温度情况，当检测到电池过温告警，缩小充电限流值为0.03CA；
当检测到电池过温保护告警（高温告警点+3℃），停止给电池充电。低温告警点设
置范围为-20℃～+5℃，默认值为-5℃；高温告警点设置范围为35℃～55℃，默认
值为50℃。 备电时间预告警、剩余容量预告警、备电时间预告警阈值（min）、剩余容量预告
警阈值（%）
前两项设置为“允许”后，小于各自对应的预告警阈值后均会产生告警。

--- Chunk 124 (length=620) ---
置范围为35℃～55℃，默认
值为50℃。 备电时间预告警、剩余容量预告警、备电时间预告警阈值（min）、剩余容量预告
警阈值（%）
前两项设置为“允许”后，小于各自对应的预告警阈值后均会产生告警。

其中备
电时间预告警阈值的设置范围为3min～30min，默认值为5min；剩余容量预告警
阈值的设置范围为5%～50%，默认值为20%。 放电流0.1C EOD（V/cell）、放电流0.3C EOD（V/cell）、放电流0.5C EOD
（V/cell）和放电流1.0C EOD（V/cell）
放电流分别为0.1C/0.3C/0.5C/1.0C时的EOD点，其预设值为放电流0.1C
EOD（V/cell）为1.80V/cell、放电流0.3C EOD（V/cell）为1.75V/cell、放电
流0.5C EOD（V/cell）为1.67V/cell、放电流1.0C EOD（V/cell）为1.60V/cell。监控根据实际的放电流实时计算。 智能休眠
设置该参数为“允许”后，电池智能休眠功能启动。 一类电网休眠时间（d）和二类电网休眠时间（d）
针对不同的电网类型，可分别设置不同的休眠时间。在休眠模式下，电池处于不
充不放的开路模式，可延长电池使用寿命。一类电网休眠时间设置范围为0day～
30day，默认为13day；二类电网休眠时间设置范围为0day～15day，默认为
6day，设置为0时表示不休眠。

--- Chunk 125 (length=669) ---
于不
充不放的开路模式，可延长电池使用寿命。一类电网休眠时间设置范围为0day～
30day，默认为13day；二类电网休眠时间设置范围为0day～15day，默认为
6day，设置为0时表示不休眠。

 充电压极差值（%）和放电压极差值（%）
“充电压极差值”和“放电压极差值”用来监控同组单体电池的充电和放电
电压是否一致，当电压极差值超过设定值时，系统会产生告警。计算公式：（充电/放电压值-电压平均值）/电压平均值×100%。 电池组数
并联的电池组数。 单组电池节数
单组电池包含的电池节数。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 111
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
干接点
 配置干接点的时候，一定要对相关的干接点进行设置，否则会影响UPS正常运行。 当干接点板设置为禁止时，相应此干接点板的干接点信号也全被禁止。 干接点板上对应的干接点信号只有在此干接点板设置为“允许”时，才会展现，否
则界面不可见。 当干接点板未接入或干接点板的一些干接点功能未启用时，应通过该界面设置成禁
止状态，屏蔽该干接点功能，以避免错误告警。 界面中的（）中内容表示参数的单位，[ ]中内容表示参数对应的丝印。干接点设置包括四块干接板：
 干接点卡（MUE05A），提供电池接地故障仪、油机、BCB、配电柜等相关干接点
信号。 反灌保护卡（MUE06A），主要涉及反灌保护的相关信号，只需对反灌保护卡设置
禁止或允许即可。

--- Chunk 126 (length=698) ---
块干接板：
 干接点卡（MUE05A），提供电池接地故障仪、油机、BCB、配电柜等相关干接点
信号。 反灌保护卡（MUE06A），主要涉及反灌保护的相关信号，只需对反灌保护卡设置
禁止或允许即可。

 监控接口卡（MUS05A），包含4个可配置的系统输出干接点信号。 干接点扩展卡（MUE07A），目前使用2路输入、1路输出信号。图5-49 干接点1
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 112
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-50 干接点2
图5-51 干接点3
图5-52 干接点4
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 113
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-53 干接点5
图5-54 干接点6
图5-55 干接点7
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 114
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
 MUE05A接入
MUE05A接口板接入状态，使能后可以分别设置单独的输入信号使能状态。 电池接地故障[BTG]
是否使能电池接地故障检测。 油机接入[GEN]
是否使能油机接入状态检测。 BCB接入[OL]
是否使能BCB接入状态检测。 电池空开状态[STA]
是否使能电池空开状态检测。 配电柜输出开关[OUT]
是否使能配电柜输出开关状态检测。

--- Chunk 127 (length=681) ---
N]
是否使能油机接入状态检测。 BCB接入[OL]
是否使能BCB接入状态检测。 电池空开状态[STA]
是否使能电池空开状态检测。 配电柜输出开关[OUT]
是否使能配电柜输出开关状态检测。

 配电柜维修开关[MT]
是否使能配电柜维修开关状态检测。 BP/SYSMT开关
BP/SYSMT开关设置为“允许”，表示该端口有干接点信号接入。用户如何使用该
端口，由BP/SYSMT开关状态确认。 BP/SYSMT开关状态
BP/SYSMT开关设置为“允许”后，该参数界面显示。用户通过设置该参数，确
认端口用于配电柜旁路输入空开，还是系统维修空开状态检测。 SPD/SYSOUT开关
SPD/SYSOUT开关设置为“允许”，表示该端口有干接点信号接入。用户如何使用
该端口，由SPD/SYSOUT开关状态确认。 SPD/SYSOUT开关状态
SPD/SYSOUT开关设置为“允许”后，该参数界面显示。用户通过设置该参数，
确认端口用于配电柜输入防雷器状态，还是系统输出空开状态检测。 MUE06A接入
MUE06A接口板接入状态，使能后可以启用主路、旁路反灌保护功能。 MUS05A DO_1动作
控制MUS05A干接点卡DO_1口的状态。 MUS05A DO_2动作
控制MUS05A干接点卡DO_2口的状态。 MUS05A DO_3动作
控制MUS05A干接点卡DO_3口的状态。 MUS05A DO_4动作
控制MUS05A干接点卡DO_4口的状态。 MUE07A DO_1动作
控制MUE07扩展干接点卡DO_1口的状态。

--- Chunk 128 (length=690) ---
3动作
控制MUS05A干接点卡DO_3口的状态。 MUS05A DO_4动作
控制MUS05A干接点卡DO_4口的状态。 MUE07A DO_1动作
控制MUE07扩展干接点卡DO_1口的状态。

 MUE07A DO_2动作
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 115
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
控制MUE07扩展干接点卡DO_2口的状态。 MUE07A DO_3动作
控制MUE07扩展干接点卡DO_3口的状态。 MUE07A DO_4动作
控制MUE07扩展干接点卡DO_4口的状态。 MUE07A DO_5动作
控制MUE07扩展干接点卡DO_5口的状态。 MUS05A DO_1
监控接口卡输出干接点DO_1对应的信号。 MUS05A DO_2
监控接口卡输出干接点DO_2对应的信号。 MUS05A DO_3
监控接口卡输出干接点DO_3对应的信号。 MUS05A DO_4
监控接口卡输出干接点DO_4对应的信号。 MUE07A DO_1
干接点扩展卡输出干接点DO_1对应的信号。 MUE07A DO_2
干接点扩展卡输出干接点DO_2对应的信号。 MUE07A DO_3
干接点扩展卡输出干接点DO_3对应的信号。 MUE07A DO_4
干接点扩展卡输出干接点DO_4对应的信号。 MUE07A DO_5
干接点扩展卡输出干接点DO_5对应的信号。 MUE07A DI_1
干接点扩展卡输入干接点DI_1对应的信号。

--- Chunk 129 (length=659) ---
07A DO_4
干接点扩展卡输出干接点DO_4对应的信号。 MUE07A DO_5
干接点扩展卡输出干接点DO_5对应的信号。 MUE07A DI_1
干接点扩展卡输入干接点DI_1对应的信号。

 MUE07A DI_2
干接点扩展卡输入干接点DI_2对应的信号。 MUE07A DI_3
干接点扩展卡输入干接点DI_3对应的信号。 MUE07A DI_4
干接点扩展卡输入干接点DI_4对应的信号。 MUE07A DI_5
干接点扩展卡输入干接点DI_5对应的信号。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 116
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
PDU 参数
图5-56 PDU参数1
图5-57 PDU参数2
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 117
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-58 PDU参数3
图5-59 PDU参数4
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 118
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-60 PDU参数5
 支路电流冲击保护（%）
支路电流冲击保护告警阈值，设置范围为150～500，默认为300%。当支路电流
与支路额定电流百分比超过阈值时，产生告警。

--- Chunk 130 (length=654) ---
08V) 5 用户界面
图5-60 PDU参数5
 支路电流冲击保护（%）
支路电流冲击保护告警阈值，设置范围为150～500，默认为300%。当支路电流
与支路额定电流百分比超过阈值时，产生告警。

 X次谐波次数、Y次谐波次数、Z次谐波次数
系统可显示3种不同次数谐波，设置范围为2～63，X次谐波次数默认为5，Y次
谐波次数默认为7，Z次谐波次数默认为11。系统根据设置值进行相应次数谐波
显示。 谐波告警使能
谐波告警是否使能，默认为禁止。当设置使能时，满足告警条件产生告警（电压/
电流谐波告警）；当设置禁止时，不论何条件都不产生告警。 系统频率越限阈值（Hz）
系统频率告警阈值，设置范围为1.0Hz～10Hz，默认为1.5Hz。当系统频率 ＞
（额定频率+越限值）时或 系统频率 ＜ （额定频率-越限值）时，系统产生告
警。 支路空开断开告警使能
当设置为使能时，支路开关断开，系统产生告警；当设置为禁止时，系统任何条
件都不产生告警，默认为使能。 支路异常告警使能
当设置为使能时，支路开关闭合且未接负载，系统产生告警；当设置禁止时，系
统任何条件都不产生告警，默认为使能。 备路电源异常告警使能
ATS两路电源都为市电且设置为使能，当备路电源异常时，产生告警；ATS只有
一路接市电，另一路未接或接油机时，需设置为禁止，防止告警误产生。 电压谐波告警阈值（%）
当谐波告警使能且主路电压谐波值大于告警阈值时，系统产生告警，设置范围为
0.0%～30.0%，默认为30.0%。

--- Chunk 131 (length=637) ---
接市电，另一路未接或接油机时，需设置为禁止，防止告警误产生。 电压谐波告警阈值（%）
当谐波告警使能且主路电压谐波值大于告警阈值时，系统产生告警，设置范围为
0.0%～30.0%，默认为30.0%。

 电流谐波告警阈值（%）
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 119
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
当谐波告警使能且主路电流谐波值大于告警阈值时，系统产生告警，设置范围为
0.0%～30.0%，默认为30.0%。 系统过压阈值（%）
当主路电压 ＞ 额定电压×过压阈值时，系统产生告警，设置范围为105.0%～
125.0%，默认为120.0%。 系统欠压阈值（%）
当主路电压 ＜ 额定电压×过压阈值时，系统产生告警，设置范围为75.0%～
95.0%，默认为85.0%。 过载阈值（%）
支路和主路电流过载告警阈值，当（额定电流×支路过流冲击保护） ＞ 支路电
流 ＞ （支路额定电流×过载阈值）时，系统产生支路过载告警；当主路电流 ＞
主路额定电流×过载阈值时，系统产生主路过载告警，设置范围为100.0%～
120.0%，默认为100.0%。 电流高阈值（%）
支路和主路电流高阈值越限告警阈值，当主路或支路电流大于主路或支路额定电
流×电流高阈值且小于额定电流×过载阈值时，系统产生告警，设置范围为
80.0%～100.0%，默认为80.0%。

--- Chunk 132 (length=636) ---
流高阈值（%）
支路和主路电流高阈值越限告警阈值，当主路或支路电流大于主路或支路额定电
流×电流高阈值且小于额定电流×过载阈值时，系统产生告警，设置范围为
80.0%～100.0%，默认为80.0%。

 电流低阈值（%）
支路和主路电流低阈值越限告警阈值，当主路或支路电流大于主路或支路额定电
流×电流低阈值且小于额定电流×电流高阈值时，系统产生告警，设置范围为
30.0%～80.0%，默认为60.0%。 三相负载不平衡（%）
主路电流三相不平衡告警阈值，设置范围为0.0%～50.0%，默认为15.0%。当主路
三相电流最大值与最小值相差百分比大于告警阈值时，系统产生告警。 LN1电源电压门限值最小值（%）
ATS LN1路电压最小门限值，设置范围为5%～30%，默认为20%，当输入电压
＜ 额定电压×（1–门限值%），LN1路将停止输出。 LN1电源电压门限值最大值（%）
ATS LN1路电压最大门限值，设置范围为5%～30%，默认为20%，当输入电压
＞ 额定电压×（1+门限值%），LN1路将停止输出。 LN2电源电压门限值最小值（%）
ATS LN2路电压最小门限值，设置范围为5%～30%，默认为20%，当输入电压
＜ 额定电压×（1–门限值%），LN2路将停止输出。 LN2电源电压门限值最大值（%）
ATS LN2路电压最大门限值，设置范围为5%～30%，默认为20%，当输入电压
＞ 额定电压×（1+门限值%），LN2路将停止输出。

--- Chunk 133 (length=696) ---
值%），LN2路将停止输出。 LN2电源电压门限值最大值（%）
ATS LN2路电压最大门限值，设置范围为5%～30%，默认为20%，当输入电压
＞ 额定电压×（1+门限值%），LN2路将停止输出。

 LN1电源频率门限值最小值（%）
ATS LN1路频率最大门限值，设置范围为1%～10%，默认为10%，当输入频率
＜ 额定频率×（1+门限值%），LN1路将停止输出。 LN1电源频率门限值最大值（%）
ATS LN1路频率最大门限值，设置范围为1%～10%，默认为10%，当输入频率
＞ 额定频率×（1+门限值%），LN1路将停止输出。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 120
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
 LN2电源频率门限值最小值（%）
ATS LN2路频率最大门限值，设置范围为1%～10%，默认为10%，当输入频率
＜ 额定频率×（1+门限值%），LN2路将停止输出。 LN2电源频率门限值最大值（%）
ATS LN2路频率最大门限值，设置范围为1%～10%，默认为10%，当输入频率
＞ 额定频率×（1+门限值%），LN2路将停止输出。PDU参数中“支路空开断开告警使能”和“支路异常告警使能”设置为“自定义”，操
作如下：
1.选择标号2中需要设置的负载支路。2.选择标号1中需要设置的输出支路。3.在选中后的输出支路后，点击标号3中的“禁止”或“使能”完成设置。“支路空开断开告警使能”和“支路异常告警使能”的“自定义”方法相同，以“支路异常”为
例。

--- Chunk 134 (length=695) ---
支路。2.选择标号1中需要设置的输出支路。3.在选中后的输出支路后，点击标号3中的“禁止”或“使能”完成设置。“支路空开断开告警使能”和“支路异常告警使能”的“自定义”方法相同，以“支路异常”为
例。

图5-61 “自定义”设置
MCCB机型的所有界面词解释请参考ATS机型。5.1.2.5 维护
在“系统信息”界面，点击“ ”图标，显示“维护”界面。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 121
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-62 维护1
图5-63 维护2
电池维护
 请在UPS无告警的情况下进行此项维护，否则容易造成输出断电。 电池维护时会放出一部分电池电量，在电池电量回充之前，电池放电时间会相对减
少。 输入接发电机时严禁进行此项测试。用户需定期对电池进行维护，提高电池的使用寿命和UPS供电的可靠性。电池维护包
括强制均充、浅放电测试、核对性容量测试等功能，同时界面中会显示下次维护时
间，提示使用者需要在此时间内对电池进行巡检。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 122
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-64 电池维护
按钮字体为绿色时为可点击状态。 强制均充
强制对电池进行均充。 浅放电测试
对电池进行部分放电。 核对性容量测试
对电池进行完全放电。USB 向导
USB向导包括移除USB、软件升级、配置加载、配置下载、日志下载等功能。

--- Chunk 135 (length=664) ---
态。 强制均充
强制对电池进行均充。 浅放电测试
对电池进行部分放电。 核对性容量测试
对电池进行完全放电。USB 向导
USB向导包括移除USB、软件升级、配置加载、配置下载、日志下载等功能。

通过此界面可实现软件的在线加载、软件版本升级及相关系统数据的下载等功能。图5-65 USB向导1
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 123
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-66 USB向导2
逆变开、关机
可通过此功能实现UPS逆变开启，在开启之前系统会弹出对话框让用户再次确认是否
执行此操作，以防止误操作。图5-67 逆变开机
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 124
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-68 逆变关机
 单机逆变开机
逆变器未开启情况下，通过此项可手动开启逆变器。 单机逆变关机
逆变器开启情况下，通过此项可手动关闭逆变器。ECM 主备倒换
 非专业人员严禁使用此功能。 ECM插入后需等待其完成配置且正常运行后才能进行主备倒换（时间约30秒）。通过此菜单可手动实现UPS的主备倒换功能。当需对某一ECM进行维护时，若其仍
处于工作状态，则要先通过此界面手动进行ECM的主备倒换，主备倒换完成后，确认
此ECM处于不工作状态（黄灯亮或红灯亮或绿灯闪烁），才可对其进行维护。

--- Chunk 136 (length=647) ---
的主备倒换功能。当需对某一ECM进行维护时，若其仍
处于工作状态，则要先通过此界面手动进行ECM的主备倒换，主备倒换完成后，确认
此ECM处于不工作状态（黄灯亮或红灯亮或绿灯闪烁），才可对其进行维护。

图5-69 主备倒换
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 125
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
触摸屏校准
通过此菜单可实现UPS的触摸屏校准功能。图5-70 触摸屏校准
母线电容寿命
图5-71 母线电容寿命
复位
在检测到电容寿命快要终止时，需要手工拆除下电容，并换上新电容。换上新电容
后，功率模块无法自动检测到电容的更换，需要进行手动复位，修改电容寿命的当前
值。配电板地址重置
点击该图标后，将会根据配电板实际地址线连接方式，重新分配电板CAN地址。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 126
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
5.1.2.6 关于
在“系统信息”界面，点击“关于”，显示“关于”界面，可以查看机型、厂商、监控
版本和功率版本。查看详细版本信息，请点击“详细版本”。图5-72 关于
5.1.3 系统状态
在主菜单界面，选择“系统状态”，显示“系统状态”界面。在界面中点击相应的图标可查看系统的ATS、UPS、PDU-IT及PDU-空调的相关数据
和信息。

--- Chunk 137 (length=642) ---
细版本”。图5-72 关于
5.1.3 系统状态
在主菜单界面，选择“系统状态”，显示“系统状态”界面。在界面中点击相应的图标可查看系统的ATS、UPS、PDU-IT及PDU-空调的相关数据
和信息。

图5-73 ATS输入运行状态界面
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 127
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-74 MCCB输入运行状态界面
“MCCB”图标不可点击。5.1.4 常用功能
在主菜单界面，选择“常用功能”菜单后，显示“常用功能”界面，通过该界面可以
进行主路输入和交流输出的相关信息的查询、系统负载状况的查询、逆变的开关机操
作、蜂鸣器的控制以及历史告警信息查询。图5-75 常用功能1
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 128
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-76 常用功能2
5.2 WEB 界面介绍
5.2.1 登录
操作步骤
步骤 1 系统支持IE11和火狐浏览器31.0，打开浏览器（此处以IE11为例），选择“工具 >
Internet选项”。步骤 2 单击“高级”页签，确认已勾选“使用TLS 1.0”、“使用TLS 1.1”，然后单击“确
定”。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 129

--- Chunk 138 (length=776) ---
rnet选项”。步骤 2 单击“高级”页签，确认已勾选“使用TLS 1.0”、“使用TLS 1.1”，然后单击“确
定”。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 129

[TABLE]
 | 默认用户 |  |  | 预设密码 |  |  |  | 权限 | 
admin（管理
员用户） |  |  | LCD |  | 000001 |  | 拥有LCD和WEB界面提供
的所有功能的权限，主要包
括浏览系统运行信息、导出
系统信息（历史告警、日
志、电子标签、故障点数
据）、参数设置（系统、电
池）、系统控制（开机/关
机、故障清除、运行时间清 |  | 
 |  |  | WEB |  | Changeme |  |  |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-77 设置Internet选项
步骤 3 在浏览器中键入“https://UPS的IP地址”，然后选择常用的语言，输入正确的“用户
名”、“密码”后，单击“登录”可进入主界面。
UPS预设IP地址是192.168.0.10，也可以通过LCD设置UPS以太网的IP地址，设置范围：
0.0.0.0~255.255.255.255。
表5-3 UPS系统用户说明表
默认用户 预设密码 权限
admin（管理 LCD 000001 拥有LCD和WEB界面提供
员用户） 的所有功能的权限，主要包
WEB Changeme
括浏览系统运行信息、导出
系统信息（历史告警、日
志、电子标签、故障点数
据）、参数设置（系统、电
池）、系统控制（开机/关
机、故障清除、运行时间清
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 130

--- Chunk 139 (length=1051) ---
信息（历史告警、日
志、电子标签、故障点数
据）、参数设置（系统、电
池）、系统控制（开机/关
机、故障清除、运行时间清
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 130

[TABLE]
 | 默认用户 |  |  | 预设密码 |  |  |  | 权限 | 
 |  |  |  |  |  |  | 零和电池管理）、系统配置
（网络参数、用户管理、时间
日期、站点信息）和系统维
护（升级、校准、调试变
量）。 |  | 
operator（普
通用户） |  |  | LCD |  | 000001 |  | 可浏览系统运行信息、导出
系统信息（历史告警、日
志、电子标签、故障点数
据）、开机/关机、故障清除
和蜂鸣器控制的权限，其它
可能对系统运行造成影响的
参数设置、控制和维护功能
均不可见。 |  | 
 |  |  | WEB |  | Changeme |  |  |  | 
browser（浏
览用户） |  |  | WEB |  | - |  | 可浏览当前系统运行信息的
功能，不支持任何对系统的
修改操作。 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
默认用户 预设密码 权限
零和电池管理）、系统配置
（网络参数、用户管理、时间
日期、站点信息）和系统维
护（升级、校准、调试变
量）。
operator（普 LCD 000001 可浏览系统运行信息、导出
通用户） 系统信息（历史告警、日
WEB Changeme
志、电子标签、故障点数
据）、开机/关机、故障清除
和蜂鸣器控制的权限，其它
可能对系统运行造成影响的
参数设置、控制和维护功能
均不可见。
browser（浏 WEB - 可浏览当前系统运行信息的
览用户） 功能，不支持任何对系统的
修改操作。
 若用户输入密码连续错误5次，系统将锁定此用户5分钟内不能再次登录。
 在Web上登录时，若同一用户在不同的网页中登录，后面登录的用户会使前面的用户退出系
统。
 请在第一次登录后修改密码，防止非授权人员使用此用户进行误操作，干扰UPS正常运行。
可在配置界面的用户管理菜单修改用户密码。
----结束
5.2.2 监控
登录后，系统默认显示“监控”页面。
MCCB在界面图中显示为单路输入。
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 131

--- Chunk 140 (length=879) ---
单修改用户密码。
----结束
5.2.2 监控
登录后，系统默认显示“监控”页面。
MCCB在界面图中显示为单路输入。
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 131

[TABLE]
 | 编号 |  |  | 区域 |  |  | 功能说明 | 
1 |  |  | 运行状态栏 |  |  | 展示系统的功率流向以及运行信息。 |  | 
2 |  |  | 菜单栏 |  |  | 可查询浏览告警、实时数据、设置参数、控制命令等菜
单功能。
缺省为当前告警页面。 |  | 
3 |  |  | 信息显示栏 |  |  | 系统信息显示区。 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-78 监控
表5-4 监控功能
编号 区域 功能说明
1 运行状态栏 展示系统的功率流向以及运行信息。2 菜单栏 可查询浏览告警、实时数据、设置参数、控制命令等菜
单功能。缺省为当前告警页面。3 信息显示栏 系统信息显示区。在能量流图中可以单击UPS、PDU-IT和PDU-空调图标查看相关数据和信息。单击 图标能够返回上级能量流图界面。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 132
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-79 UPS
图5-80 PDU-IT
图5-81 PDU-空调
5.2.2.1 当前告警
在当前告警窗口，可以浏览系统当前存在的告警。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 133
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-82 当前告警
5.2.2.2 实时数据
在实时数据窗口，可以浏览系统运行的实时数据。如图5-83所示。MCCB输入类型的机柜“实时数据”中没有“ATS”。图5-83 实时数据
5.2.2.

--- Chunk 141 (length=648) ---
面
图5-82 当前告警
5.2.2.2 实时数据
在实时数据窗口，可以浏览系统运行的实时数据。如图5-83所示。MCCB输入类型的机柜“实时数据”中没有“ATS”。图5-83 实时数据
5.2.2.

3 参数设置
在参数设置窗口，可以对基本参数、高级参数、输入参数、输出参数、旁路参数、电
池参数、干接点进行设置。其设置方法和LCD监控界面相同。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 134
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-84 参数设置
5.2.2.4 通讯设置
在通讯设置窗口，可以对通讯信息进行设置。其设置方法和LCD监控界面相同。图5-85 通讯设置
5.2.2.5 控制
在控制窗口，可以对系统运行进行控制。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 135
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-86 控制（单机）
5.2.3 查询
5.2.3.1 历史告警
在主页面选择“查询”页签，在历史告警窗口，可按照级别、产生时间、消失时间等
相关属性，查询历史告警信息。图5-87 历史告警
5.2.3.2 日志记录
在日志记录窗口，可以在“日志选择”下拉列表中选择“历史日志”、“核对性测试日
志”和“一般测试日志”，可以查询并且导出日志信息。其中历史日志信息只可导出，不可查询。

--- Chunk 142 (length=687) ---
历史告警
5.2.3.2 日志记录
在日志记录窗口，可以在“日志选择”下拉列表中选择“历史日志”、“核对性测试日
志”和“一般测试日志”，可以查询并且导出日志信息。其中历史日志信息只可导出，不可查询。

图5-88 日志记录
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 136
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
5.2.4 配置
在主页面选择“配置”页签，显示“配置”页面，可在此页面配置用户信息和站点信
息。图5-89 用户管理
 在用户管理界面可新增、修改、删除用户，也可进行修改用户密码操作。 LUI密码复杂度校验，若设置为禁止，则用户密码为纯数字，长度为6～8位。若设置为允
许，则用户密码需要至少两种字符的组合，长度为6～20位。图5-90 站点配置
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 137
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
 NTP参数用于设置时间同步服务器地址、端口及同步间隔等。 SNMP默认为v3版本，MD5/SHA预设密码为“Changeme1”，DES/AES预设密码为
“Changeme2”。请在第一次登录后修改密码，防止非授权人员使用此用户进行误操作，干扰
UPS正常运行。SNMP v1和SNMP v2标准协议存在安全风险，建议您使用SNMP v3安全协议。MD5和DES标准加密算法存在安全风险，建议您使用SHA和AES安全加密算法。

--- Chunk 143 (length=688) ---
户进行误操作，干扰
UPS正常运行。SNMP v1和SNMP v2标准协议存在安全风险，建议您使用SNMP v3安全协议。MD5和DES标准加密算法存在安全风险，建议您使用SHA和AES安全加密算法。

 SNMP v2版本默认的读、写共同体名称分别为sread和swrite。 用户可通过单击“配置 > 站点配置 > SNMP > 点击下载：HUAWEI_UPS_MIB”获取MIB
文件。 SNMP Trap用于填写装有网管软件服务器的IP地址。若此处没有填写或填写不正确，则系统
信息会丢失或上报不及时。 证书用于WEB登录中SSL加密保护，使用者需要向第三方机构申请。 配置参数管理可上传和导出监控的配置参数。 多品牌用于加载合作方的品牌信息在相应界面显示。 输入邮件服务器IP地址，发送者Email地址，用户名和密码，点击测试，确认测试邮件能正
常接收。配置告警通知服务器后，在监控有告警时，邮件通知所配置的服务器。 设置告警邮件推送Email地址，及告警级别，并触发告警，确认告警邮件能正常接收。配置
告警通知Email地址后，监控有告警时，邮件会发送到配置的Email地址。 MODBUS TCP证书管理：MODBUS TCP支持安全的TLS协议加密传输，通过双向证书进
行接入认证。证书管理支持用户替换UPS端证书，为客户信任的证书。 MODBUS TCP CA证书管理：导入CA证书，用于UPS端对MODBUS TCP通讯接入方证书
有效性进行验证。 设置eUPS证书管理后，web页面支持通过导入证书来替换默认的eUPS证书。5.2.

--- Chunk 144 (length=670) ---
DBUS TCP CA证书管理：导入CA证书，用于UPS端对MODBUS TCP通讯接入方证书
有效性进行验证。 设置eUPS证书管理后，web页面支持通过导入证书来替换默认的eUPS证书。5.2.

5 维护
在主页面选择“维护”页签，显示“维护”页面，维护功能主要包括参数校准、调试
变量应用、在线升级、故障数据下载、母线电容寿命预测、环流数据。维护按照旁路
模块、功率模块和ECM三大块划分。 仅当“高级参数”中“电容故障检测”的值为“允许”时，“维护”页面显示“母线电容寿
命检测”。 仅当“环流检测”的值为“允许”和逆变供电模块大于1时，“维护”页面显示“模块环流
数据”。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 138
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-91 校准
图5-92 调试变量
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 139
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-93 升级
图5-94 数据下载
图5-95 母线电容寿命预测
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 140
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-96 环流数据
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 141

--- Chunk 145 (length=1011) ---
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 5 用户界面
图5-96 环流数据
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 141

[TABLE]
 | 序号 |  |  | 检查项目 |  |  | 合格 |  |  | 备注 | 
1 |  |  | 所有空开已经全部断开。 |  |  | □是 □否 |  |  |  |  | 
2 |  |  | 用万用表检查，确认交流输入各相/N/PE之间
无短路现象；电池输入正极、负极以及N之间
无短路现象。 |  |  | □是 □否 |  |  |  |  | 
3 |  |  | 检查电池输入线缆的颜色或者标签，确保正负
极性连接正确。 |  |  | □是 □否 |  |  |  |  | 
4 |  |  | 测量系统交流输入电压，确保电压值在系统额 |  |  | □是 □否 |  |  |  |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
6
操作指导
6.1 系统上电前 ATS 调测
 系统调测上电必须由经过专业培训的调测工程师来操作。
 系统调测上电前，必须完成安装检查，操作时必须遵守手册中以及本地的相应安全
规定。
 系统调测上电中，请不要佩戴手表、项链等金属物品，过程中应使用经过绝缘处理
的工具，作业中要避免人体接触两点不同电位带电体。
 系统调测上电中，任何“合闸操作”前一定要检查相关单元或部件的状态是否符合
要求，如果不容许其他人操作，配电设备上应悬挂禁止标识“禁止合闸，有人操
作”。
 系统调测上电中，应边调测边观察，发现异常现象要立即关机，待查明原因后，再
继续进行。
6.1.1 调测前检查
系统调测前，请根据以下项目对电源系统进行检查。
表6-1 调测前检查
序号 检查项目 合格 备注
1 所有空开已经全部断开。 □是 □否
2 用万用表检查，确认交流输入各相/N/PE之间 □是 □否
无短路现象；电池输入正极、负极以及N之间
无短路现象。
3 检查电池输入线缆的颜色或者标签，确保正负 □是 □否
极性连接正确。
4 测量系统交流输入电压，确保电压值在系统额 □是 □否
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 142

--- Chunk 146 (length=1061) ---
池输入线缆的颜色或者标签，确保正负 □是 □否
极性连接正确。
4 测量系统交流输入电压，确保电压值在系统额 □是 □否
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 142

[TABLE]
 | 序号 |  |  | 检查项目 |  |  | 合格 |  |  | 备注 | 
 |  |  | 定输入范围内。 |  |  |  |  |  |  |  | 
5 |  |  | 测量系统电池输入电压，确保电压值在系统额
定输入范围内。 |  |  | □是 □否 |  |  |  |  | 
[/TABLE]

[TABLE]
 | 配置项目 |  |  | 可配置参数 |  |  | 说明 | 
额定电压 |  |  | 208V/120V；220V/127V；
230V/132V。 |  |  | 默认配置为
“208V/120V”。请根据机 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
序号 检查项目 合格 备注
定输入范围内。
5 测量系统电池输入电压，确保电压值在系统额 □是 □否
定输入范围内。
6.1.2 调测
背景信息
系统调测和上电过程中请严格按照系统手册和ATS说明书进行操作，如有任何操作和
参数上的更改，请咨询华为工程师，否则可能会引起系统调测或上电失败，严重可能
会损毁机柜。
操作步骤
步骤 1 闭合ATS电操机构电源开关（机柜后左下侧Q1和Q2），为ATS通电。
步骤 2 查看ATS控制器是否有告警，如有告警请先排除故障。
步骤 3 压下ATS开关面板的锁销，拔出手柄并放入ATS手柄插槽中。
步骤 4 检查ATS的自动/手动选择手柄，向上拨至“M”电动模式。
步骤 5 检查ATS交流输入和配置状态。
交流输入正常启动后，ATS控制器启动，请根据机房现场交流输入参数确认和配置
ATS参数。
 在默认页面，按 进入主菜单页面。在主菜单页面下选定系统配置，按
进入。
系统配置页面需要密码登录，密码通过上翻键、下翻键和Enter确认键进行设定，初始密码为
“0001”。
系统配置属性及数值如下表所示。
表6-2 系统配置属性及数值
配置项目 可配置参数 说明
额定电压 208V/120V；220V/127V； 默认配置为
230V/132V。 “208V/120V”。请根据机
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 143

--- Chunk 147 (length=608) ---

额定电压 208V/120V；220V/127V； 默认配置为
230V/132V。 “208V/120V”。请根据机
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 143

[TABLE]
 | 配置项目 |  |  | 可配置参数 |  |  | 说明 | 
 |  |  |  |  |  | 房实际情况配置。 |  | 
额定频率 |  |  | 50Hz；60Hz。 |  |  | 默认配置为“60Hz”。请
根据机房实际情况配置。 |  | 
LN 1相数 |  |  | 单相；三相四线；三相三
线。 |  |  | 默认配置为“三相四线
制”。请根据机房实际情
况配置。 |  | 
LN 2相数 |  |  | 单相；三相四线；三相三
线。 |  |  | 默认配置为“三相四线
制”。请根据机房实际情
况配置。 |  | 
次要负载 |  |  | 不使用；断开和闭合；仅
断开。 |  |  | 默认配置为“不使用”。
请根据机房实际情况配
置。 |  | 
发电机使用 |  |  | 无发电机；有发电机。 |  |  | 默认配置为“无发电
机”。请根据机房实际情
况配置。 |  | 
电源优先级 |  |  | LN 1优先；LN 2优先；
互为备用。 |  |  | 默认配置为“LN 1优
先”。请根据机房实际情
况配置。 |  | 
[/TABLE]

--- Chunk 148 (length=1270) ---
际情
况配置。 |  | 
电源优先级 |  |  | LN 1优先；LN 2优先；
互为备用。 |  |  | 默认配置为“LN 1优
先”。请根据机房实际情
况配置。 |  | 
[/TABLE]

[TABLE]
 | 配置项目 |  |  |  | 可配置参数 |  |  | 说明 | 
电压阈值 |  | LN 1欠压阈值 |  | –30%～–5% |  |  | 步进±1%，LN 1
和LN 2默认配置
为–10%，请根据
机房实际情况配
置。 |  | 
 |  | LN 2欠压阈值 |  | –30%～–5% |  |  |  |  | 
 |  | LN 1过压阈值 |  | +5%～+30% |  |  | 步进±1%，LN 1
和LN 2默认配置
为+10%，请根据机
房实际情况配置。 |  | 
 |  | LN 2过压阈值 |  | +5%～+30% |  |  |  |  | 
频率阈值 |  | LN 1低频阈值 |  | –10%～–1% |  |  | 步进±1%。LN 1
和LN 2默认配置
为–5%。请根据机 |  | 
 |  | LN 2低频阈值 |  | –10%～–1% |  |  |  |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
配置项目 可配置参数 说明
房实际情况配置。
额定频率 50Hz；60Hz。 默认配置为“60Hz”。请
根据机房实际情况配置。
LN 1相数 单相；三相四线；三相三 默认配置为“三相四线
线。 制”。请根据机房实际情
况配置。
LN 2相数 单相；三相四线；三相三 默认配置为“三相四线
线。 制”。请根据机房实际情
况配置。
次要负载 不使用；断开和闭合；仅 默认配置为“不使用”。
断开。 请根据机房实际情况配
置。
发电机使用 无发电机；有发电机。 默认配置为“无发电
机”。请根据机房实际情
况配置。
电源优先级 LN 1优先；LN 2优先； 默认配置为“LN 1优
互为备用。 先”。请根据机房实际情
况配置。
 在主菜单页面下选定设备配置，按 进入。在设备配置子菜单下，可以对所
有检测参数的阈值进行设置。
设备配置属性及数值如下表所示。
表6-3 设备配置属性及数值
配置项目 可配置参数 说明
电压阈值 LN 1欠压阈值 –30%～–5% 步进±1%，LN 1
和LN 2默认配置
LN 2欠压阈值 –30%～–5%
为–10%，请根据
机房实际情况配
置。
LN 1过压阈值 +5%～+30% 步进±1%，LN 1
和LN 2默认配置
LN 2过压阈值 +5%～+30%
为+10%，请根据机
房实际情况配置。
频率阈值 LN 1低频阈值 –10%～–1% 步进±1%。LN 1
和LN 2默认配置
LN 2低频阈值 –10%～–1%
为–5%。请根据机
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 144

--- Chunk 149 (length=1056) ---
阈值 –10%～–1% 步进±1%。LN 1
和LN 2默认配置
LN 2低频阈值 –10%～–1%
为–5%。请根据机
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 144

[TABLE]
 | 配置项目 |  |  |  | 可配置参数 |  |  | 说明 | 
 |  |  |  |  |  |  | 房实际情况配置。 |  | 
 |  | LN 1高频阈值 |  | +1%～+10% |  |  | 步进±1%，LN 1
和LN 2默认配置
为+5%，请根据机
房实际情况配置。 |  | 
 |  | LN 2高频阈值 |  | +1%～+10% |  |  |  |  | 
Modbus |  |  |  |  Modbus地址
 本地/远程 |  |  | 请根据机房实际情
况配置。 |  | 
语言选择 |  |  |  | 中文；英语；德
语；法语；意大利
语；西班牙语；芬
兰语；俄语 |  |  | 请根据机房实际情
况配置。 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
配置项目 可配置参数 说明
房实际情况配置。LN 1高频阈值 +1%～+10% 步进±1%，LN 1
和LN 2默认配置
LN 2高频阈值 +1%～+10%
为+5%，请根据机
房实际情况配置。Modbus  Modbus地址 请根据机房实际情
况配置。 本地/远程
语言选择 中文；英语；德 请根据机房实际情
语；法语；意大利 况配置。语；西班牙语；芬
兰语；俄语
步骤 6 将ATS控制器设置到自动操作状态。----结束
6.2 UPS 上电开机
前提条件
上电前，测量UPS输入开关外置输入配电开关处电压及频率。线电压范围：187V
AC～253V AC，频率范围：40Hz～70Hz。背景信息
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 145
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
 上电前，请确认安装后检查中的检查项均已检查完毕。 现场安装接线前，需要确认UPS上（旁路模块和功率模块的就绪开关旋转至“锁
定”状态）的所有开关处于断开状态；UPS上电前需确认所有的输入输出开关都处
于断开状态。 上电前请确认ATS处于自动模式（ATS输入）。 上电前请确认两路指示灯常亮。

--- Chunk 150 (length=669) ---
功率模块的就绪开关旋转至“锁
定”状态）的所有开关处于断开状态；UPS上电前需确认所有的输入输出开关都处
于断开状态。 上电前请确认ATS处于自动模式（ATS输入）。 上电前请确认两路指示灯常亮。

 上电前需将ATS手柄取下并放入ATS手柄插槽中。 空开输入时，请将MCCB空开闭合。图6-1 旁路模块就绪开关
图6-2 功率模块就绪开关
操作步骤
步骤 1 闭合UPS输入空开Q1。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 146
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
系统处于市电供电的模式下，系统开始初始化，同时监控显示模块中显示华为logo和
初始化进度条。步骤 2 监控正常启动之后进行以下操作：
 首次上电，可通过快速设置指引设置语言、时间日期、网络参数、系统参数等参
数。 非首次上电时，若已经设置这些参数，系统默认已有的设置。快速设置完成后，LCD中显示“旁路供电”和“电池未接”告警。快速设置界面的常用按钮说明如下：
 单击“上一步”可返回上一级功能界面。 单击“下一步”可进入下一级功能界面。 单击“取消”可退出快速设置界面。1.语言设置，可在界面中进行中文、英文等多种语言设置，可上下翻页浏览语言类
型。图6-3 语言选择界面
2.单击“下一步”进入“时间日期设置”界面，日期格式可进行选择，如年-月-日。保证时间日期设置正确，否则运行和告警信息的时间显示会导致维护或维修时分析结
果错误，影响正常使用。

--- Chunk 151 (length=1172) ---
图6-3 语言选择界面
2.单击“下一步”进入“时间日期设置”界面，日期格式可进行选择，如年-月-日。保证时间日期设置正确，否则运行和告警信息的时间显示会导致维护或维修时分析结
果错误，影响正常使用。

文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 147
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
图6-4 时间日期设置界面
3.网络参数设置，可设置IP分配方式、IP地址、子网掩码和网关。“IP分配方式”需设置为“自动”，“IP地址”、“子网掩码”、“网关”由DHCP服务器
（ECC）分配。图6-5 网络参数设置界面
网络参数设置完成后，可用网线将UPS连接到网络，方便维护人员远程管理。若不需要远程管
理，建议采用默认配置。4.系统参数设置，可进行单机设置（默认为单机）。还可设置电压等级、输出频
率、电池容量、电池单体数。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 148
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
系统参数设置关系到UPS能否正常运行，请谨慎设置：
 “输出电压等级”指的是线电压，需要按照实际需求设置。 “输出频率”一定要正确，否则负载可能会受影响，导致UPS无法正常工作。

图6-6 系统参数1界面
电池参数设置对电池维护、使用寿命及UPS放电时间影响很大，设置时请注意以下事
项：
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 149
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
 “电池容量”需要反复确认并设置正确，否则会影响充电功率。 充电功率偏大或者偏小都容易导致电池寿命缩短，情况严重时，短时间就会直接导
致电池损坏。如果不知道如何确认电池容量，请咨询客服人员。 “电池单体数”是指以2V电池为一个单体，接入UPS的单组电池单体数。例如接
入电池规格150Ah/12V，20节串联，两组电池并联接入UPS，“电池单体数”为20
节×6=120，“电池容量”为150Ah+150Ah=300Ah；接入电池规格300Ah/2V，96节
串联，两组电池并联接入UPS，“电池单体数”为96节×1=96，“电池容量”为
300Ah+300Ah=600Ah。此参数会影响充电压和放电时间，如果设置错误，会导致
电池充电压偏高或偏低，严重降低电池使用寿命，并且UPS放电时容易提前关
机，可能会导致数据无法正确备份。图6-7 系统参数2界面
步骤 3 快速设置完成后，若监控页面无异常告警，继续执行后续步骤；若监控页面有异常告
警，消除所有异常告警。

--- Chunk 152 (length=680) ---
寿命，并且UPS放电时容易提前关
机，可能会导致数据无法正确备份。图6-7 系统参数2界面
步骤 3 快速设置完成后，若监控页面无异常告警，继续执行后续步骤；若监控页面有异常告
警，消除所有异常告警。

 快速设置完成后，选择“系统信息 > 设置 > 高级参数”，确认“整机型容量”、“功率模
块容量”、“机架内基本模块数”和“机架内冗余模块数”设置是否和现场实际情况一致。 若系统中接入干接点信号，选择“系统信息 > 设置 > 干接点”，确认接入干接点信号对应
的干接点设置已经启用；对于未接入系统的干接点，应该设置为禁止。步骤 4 确认系统旁路输入正常，系统由旁路供电，在监控显示模块中查看系统运行状态图，
确认系统是否已经由旁路供电。步骤 5 开启逆变器。 监控显示模块逆变开机
a.在监控显示模块主菜单上选择“常用功能”，单击“单机逆变开机”。b.在系统弹出登录窗口，输入用户名和密码，单击 。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 150
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
图6-8 登录窗口
若用户输入密码连续错误3次，系统将锁定此用户5分钟内不能再次登录。c.在弹出的提示对话框中单击“是”，完成逆变开机操作。图6-9 逆变开机
也可选择“系统信息 > 维护”，在“维护”窗口中进行逆变开机操作。 WEB界面逆变开机
a.系统支持IE11和火狐浏览器31.0，打开浏览器（此处以IE11为例），选择
“工具 > Internet选项”。b.

--- Chunk 153 (length=679) ---
统信息 > 维护”，在“维护”窗口中进行逆变开机操作。 WEB界面逆变开机
a.系统支持IE11和火狐浏览器31.0，打开浏览器（此处以IE11为例），选择
“工具 > Internet选项”。b.

单击“高级”页签，确认已勾选“使用TLS 1.0”、“使用TLS 1.1”，然后
单击“确定”。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 151
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
图6-10 设置Internet选项
c.在浏览器中键入“https://UPS的IP地址”。d.然后选择常用的语言，界面中文本以该语言显示。输入正确的“用户名”和
“密码”后，单击“登录”可进入主界面。图6-11 WEB登录
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 152
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
若用户输入密码连续错误3次，系统将锁定此用户5分钟内不能再次登录。e.在Web主界面中选择“监控 > 控制”，点击“单机逆变开机”按钮，在弹
出提示对话框中单击“确定”完成开启逆变器操作。图6-12 开启逆变器
步骤 6 逆变器开启后，UPS由逆变供电，MDU中“旁路供电”告警消失，可查看系统运行状
态图确认系统是否由主路逆变供电。工程师调测的过程中，可通过监控界面“交流输
出”确认UPS三相输出电压和频率是否正常，并用万用表测试三相输出电压有效值和
频率是否正常。

--- Chunk 154 (length=1014) ---
电”告警消失，可查看系统运行状
态图确认系统是否由主路逆变供电。工程师调测的过程中，可通过监控界面“交流输
出”确认UPS三相输出电压和频率是否正常，并用万用表测试三相输出电压有效值和
频率是否正常。

图6-13 常用功能
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 153

[TABLE]
 | 电池规格 |  |  | 电池节数 |  |  | 电池组数 |  |  | 电池单体数量 |  |  | 电池容量 | 
40Ah/12V |  |  | 20节串联 |  |  | 三组电池并联
接入UPS |  |  | 20节×6=120
节 |  |  | 40Ah+40Ah+4
0Ah=120Ah |  | 
100Ah/12V |  |  | 16节串联 |  |  | 两组电池并联
接入UPS |  |  | 16节×6=96
节 |  |  | 100Ah+100Ah
=200Ah |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
图6-14 交流输出
步骤 7 核对电池组数与监控显示界面中设置电池单体数（电池单体数以2V电池为一个单体，
若电池规格为12V/节，电池单体数=6×电池节数；若电池规格为2V/节，电池单体数=
电池节数）是否一致，用万用表测试正电池组电压和负电池组电压绝对值大于一定值
（1.9×电池单体数），用以检测电池组连接是否正常。“电池单体数”是指以2V电池为一个单体，接入UPS的单组电池单体数。此参数会影
响充电压和放电时间，如果设置错误，会导致电池充电压偏高或偏低，严重降低
电池使用寿命，并且UPS放电时容易提前关机，可能会导致数据无法正确备份。表6-4 电池参数设置方法
电池规格 电池节数 电池组数 电池单体数量 电池容量
40Ah/12V 20节串联 三组电池并联 20节×6=120 40Ah+40Ah+4
接入UPS 节 0Ah=120Ah
100Ah/12V 16节串联 两组电池并联 16节×6=96 100Ah+100Ah
接入UPS 节 =200Ah
步骤 8 确认电池组已连接好后，闭合电池组输入开关（如有多组电池，需要先闭合每个电池
组的开关，然后再闭合电池组和UPS之间的总开关）。闭合电池组输入开关后，MDU中“电池未接”告警消失。

--- Chunk 155 (length=681) ---
200Ah
步骤 8 确认电池组已连接好后，闭合电池组输入开关（如有多组电池，需要先闭合每个电池
组的开关，然后再闭合电池组和UPS之间的总开关）。闭合电池组输入开关后，MDU中“电池未接”告警消失。

步骤 9 闭合UPS输出空开Q3给负载供电。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 154
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
UPS首次开机后需要对电池进行核对性容量测试，以保证相关电池参数显示正确。步骤 10 若选用双母线系统，需要进行BSC模式设置。 如果UPS已经上电或处在旁路供电模式，此时需要开启逆变供电模式，只需确认当前无异常
告警后执行步骤5即可。 若UPS完全下电，则需要执行上述完整步骤。----结束
6.3 BSC 模式设置
 系统默认为非BSC模式，当系统由双母线系统组成时需设置为BSC模式。 双母线系统中两个UPS系统分别为BSC主系统和BSC从系统，由用户定义（不能同时为
BSC主系统或BSC从系统，开机时设置完成，后续若更改，需要在维护工程师指导下操
作），对应系统分别要设置为BSC主模式和BSC从模式。 确保两个BSC系统间BSC信号线以及BSC相关硬件设备安装正确。监控显示模块设置
步骤 1 设置BSC主系统。在UPS的监控显示模块主菜单中，选择“系统信息 > 设置”，在
“设置”界面单击“高级参数”，设置“BSC模式”为“BSC主模式”。若当前用户未登录，系统弹出登录窗口，输入用户名和密码，单击 键登录。

--- Chunk 156 (length=679) ---
在UPS的监控显示模块主菜单中，选择“系统信息 > 设置”，在
“设置”界面单击“高级参数”，设置“BSC模式”为“BSC主模式”。若当前用户未登录，系统弹出登录窗口，输入用户名和密码，单击 键登录。

图6-15 BSC主模式
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 155
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
步骤 2 设置BSC从系统。在UPS的监控显示模块主菜单中，选择“系统信息 > 设置”。在
“设置”界面单击“高级参数”，设置“BSC模式”为“BSC从模式”。图6-16 BSC从模式
步骤 3 设置完毕后若无异常告警信息，系统可以正常运行。----结束
WEB 界面设置
步骤 1 设置BSC主系统。登录BSC主系统各UPS的WEB界面，选择“监控 > 参数设
置”，在“高级参数”设置中，设置“BSC模式”为“BSC主模式”，单击“提交”
按钮设置完毕。图6-17 BSC主模式
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 156
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
步骤 2 设置BSC从系统。登录BSC从系统各UPS的WEB界面，选择“监控 > 参数设
置”，在“高级参数”设置中，设置“BSC模式”为“BSC从模式”，单击“提交”
按钮设置完毕。图6-18 BSC从模式
步骤 3 设置完毕后若无异常告警信息，系统可以正常运行。----结束
6.

--- Chunk 157 (length=686) ---
数设
置”，在“高级参数”设置中，设置“BSC模式”为“BSC从模式”，单击“提交”
按钮设置完毕。图6-18 BSC从模式
步骤 3 设置完毕后若无异常告警信息，系统可以正常运行。----结束
6.

4 UPS 关机下电
背景信息
如果系统旁路正常，UPS逆变关机后，系统进入旁路供电模式；如果系统旁路异常，
逆变关机后系统进入无输出模式，系统输出断电。关机操作前，请确认负载已经关
闭，可以承受随时断电的工况。操作步骤
步骤 1 关闭逆变器。 监控显示模块关机
a.在监控显示模块主菜单上选择“常用功能”，点击“单机逆变关机”。b.如果未登录，系统弹出登录窗口，输入用户名和密码，单击 登录。c.在系统弹出的提示对话框中点击“是”，完成逆变关机操作。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 157
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
图6-19 逆变关机
也可选择“系统信息 > 维护”，在“维护”窗口中进行逆变关机操作。 Web界面关机
a.在浏览器中键入UPS的IP地址。b.选择常用的语言，界面中文本以该语言显示。输入正确的“用户名”和“密
码”后，单击“登录”进入主界面。c.选择“监控 > 控制”，单击“单机逆变关机”按钮，在弹出提示对话框中单
击“确定”完成关闭逆变器操作。图6-20 关闭逆变器
 如果只需要关闭UPS逆变器，使系统转旁路供电，确认UPS当前无异常告警后，只需执行
步骤1即可。 如果需要将整个UPS完全下电，需要执行以下完整步骤。

--- Chunk 158 (length=695) ---
完成关闭逆变器操作。图6-20 关闭逆变器
 如果只需要关闭UPS逆变器，使系统转旁路供电，确认UPS当前无异常告警后，只需执行
步骤1即可。 如果需要将整个UPS完全下电，需要执行以下完整步骤。

步骤 2 逆变器关闭，若系统旁路正常，逆变关机后UPS进入旁路供电模式；若系统旁路异
常，逆变关机后UPS进入无输出模式，导致负载断电。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 158
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
图6-21 旁路供电
关闭逆变器后，MDU中显示“旁路供电”告警。步骤 3 逆变器关闭后，断开UPS的输出空开Q3。步骤 4 断开电池组空开（如有多组电池，先断开电池组和UPS之间的总空开，再断开每个电
池组的空开）。步骤 5 断开UPS输入空开Q1。步骤 6 断开UPS输入空开（空开输入），或断开市电与ATS的连接（ATS输入）。----结束
6.5 电池冷启动
操作步骤
步骤 1 确认电池已连接好，用万用表测试负组电池电压绝对值与正组电池电压之和大于一定
值（1.9×电池单体数）。步骤 2 断开主路输入开关，在主路没有输入的情况下，闭合电池空开（如有多组电池，先闭
合每个电池组空开，然后闭合电池组和UPS之间的总空开）。步骤 3 用万用表测试接入UPS电池输入端的正负电池组电压，负电池组电压绝对值与正电池
组电压之和大于一定值（1.9×电池单体数），则电池接入正常。步骤 4 按下旁路模块上的电池冷启动按钮BATT start，系统自动进入电池冷启动状态。

--- Chunk 159 (length=1125) ---
入端的正负电池组电压，负电池组电压绝对值与正电池
组电压之和大于一定值（1.9×电池单体数），则电池接入正常。步骤 4 按下旁路模块上的电池冷启动按钮BATT start，系统自动进入电池冷启动状态。

同时
监控显示模块中显示华为Logo和初始化进度条。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 159
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
图6-22 电池冷启动按钮
步骤 5 监控显示模块初始化完成后，开启逆变器。----结束
6.6 手动转旁路供电模式
关闭逆变器之前需要确认旁路正常，如果旁路异常，手动关闭逆变器后，系统无输
出，导致负载断电。关闭UPS逆变器。可选择通过LCD或者WEB界面关闭逆变器，系统自动转旁路供
电。当旁路输入电压或者频率范围超过系统设定值时，关闭逆变器将导致系统无输出，负载断电。6.7 设置 ECO 模式
背景信息
 系统默认为非ECO模式，当系统需要进入ECO模式工作时，设置工作模式为
ECO模式。 在ECO模式下，旁路优先于逆变供电，当旁路掉电时，系统将会间断切换到逆变
供电，典型工况间断时间小于2ms，恶劣工况间断时间小于10ms。 在ECO模式下，可获得更高的效率。

文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 160
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
 旁路输入不稳定，或者旁路输入对负载变化太敏感，可能导致ECO模式和主路逆
变模块式的频繁切换，不合适设置ECO模式。 当负载量小于10%时，ECO优势不明显，不建议设置ECO模式。 在设置ECO模式前，需要确保系统旁路正常，可供电。操作步骤
步骤 1 手动关闭逆变器（让系统转旁路工作）。步骤 2 设置ECO电压范围（±5%、±6%、±7%、±8%、±9%、±10%）。图6-23 ECO电压范围
步骤 3 设置“工作模式”为“ECO”，此时监控界面显示单机ECO模式。图6-24 ECO模式
步骤 4 手动开启UPS逆变器。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 161
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
开机后依然是旁路供电，逆变待机，此时“系统状态”页面能量流图如图6-25。旁路
异常时系统可以立刻转逆变供电；如果未开启逆变器，旁路异常时不能立刻转逆变供
电，系统可能掉电。图6-25 系统状态
----结束
6.8 电池测试
6.8.

--- Chunk 160 (length=660) ---
“系统状态”页面能量流图如图6-25。旁路
异常时系统可以立刻转逆变供电；如果未开启逆变器，旁路异常时不能立刻转逆变供
电，系统可能掉电。图6-25 系统状态
----结束
6.8 电池测试
6.8.

1 强制均充测试
背景信息
强制均充测试前，需要确认：
 UPS市电输入正常。 电池接入正常。 电池处于非均充状态。操作步骤
步骤 1 在LCD主界面中，选择“系统信息 > 维护 > 电池维护”。步骤 2 点击“强制均充”的“开始”按钮，开始强制均充测试。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 162
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
图6-26 开始强制均充
当电池测试满足如下条件时，自动退出强制均充：
 强制均充持续时间达到强制均充保护时间（范围：12h～24h，默认18h）。 电池过温、过压、过流告警。 出现异常告警。----结束
6.8.2 浅放电测试
进行浅放电测试前，请确认：
 UPS主路逆变供电，系统负载率波动小于10%。 系统无电池过温、过压、过流告警，无发电机接入状态。 市电、电池、充电器、放电器无异常，系统无过载告警。自动浅放电测试
步骤 1 在LCD主界面中，选择“系统信息 > 设置 > 电池设置”，将“定时浅放电测试”设
置为“允许”。步骤 2 根据用户所需的时间设置“定时浅放电测试时间段”和“定时浅放电测试间隔”。设
置完成后系统会根据条件进行自动浅放电测试。

--- Chunk 161 (length=647) ---
统信息 > 设置 > 电池设置”，将“定时浅放电测试”设
置为“允许”。步骤 2 根据用户所需的时间设置“定时浅放电测试时间段”和“定时浅放电测试间隔”。设
置完成后系统会根据条件进行自动浅放电测试。

----结束
手动浅放电测试
步骤 1 在LCD主界面中，选择“系统信息 > 维护 > 电池维护”。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 163
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
步骤 2 点击“浅放电测试”的“开始”按钮，开始浅放电测试。图6-27 开始浅放电测试
当电池测试正常结束时，测试数据作为一般测试数据，记录最近5次的测试数据。当电池测试满足如下条件时，自动退出浅放电测试：
 电池放电量达到设定值（范围：10%～50%，默认20%）。 放电压达到预告警电压点（电池管理实时计算值）。 负载率波动超过10%。 出现异常告警。----结束
6.8.3 核对性容量测试
背景信息
进行核对性容量测试前，请确认：
 UPS主路逆变供电，电池电荷状态（SOC）达到100%后浮充/休眠持续2小时，系
统负载率波动小于10%。 无电池过温、过压、过流告警，无发电机接入状态。 市电、电池、充电器、放电器无异常，系统无过载告警。操作步骤
步骤 1 在LCD主界面中，选择“系统信息 > 维护 > 电池维护”。步骤 2 点击“核对性容量测试”的“开始”按钮，开始核对性容量测试。

--- Chunk 162 (length=681) ---
 市电、电池、充电器、放电器无异常，系统无过载告警。操作步骤
步骤 1 在LCD主界面中，选择“系统信息 > 维护 > 电池维护”。步骤 2 点击“核对性容量测试”的“开始”按钮，开始核对性容量测试。

文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 164
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
图6-28 开始核对性容量测试
当电池测试满足如下条件时，自动退出核对性容量测试：
 电池放电压达到EOD+0.01V。 负载波动超过10%。 出现异常告警。当电池放电压达到EOD+0.01V，测试结束，测试数据为核对性测试数据。根据每月的核对性
数据，挑选一次放电量最大的核对性测试数据作为本月需要保存的核对性测试数据，保存最近
36个测试数据。----结束
6.8.4 测试数据下载
6.8.4.1 从 LCD 下载
操作步骤
步骤 1 将USB存储器连接到MDU的USB接口。步骤 2 在LCD主界面中，选择“系统信息”，点击“ ”图标进入“维护”窗口。步骤 3 点击选择“USB向导 > 日志下载”，设置日志下载的路径。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 165
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
图6-29 日志下载
步骤 4 点击“下一步”按钮，系统弹出提示对话框确认选择路径，点击“是”，开始下载数
据。图6-30 确认下载路径
----结束
6.8.4.

--- Chunk 163 (length=702) ---
化UPS 208V) 6 操作指导
图6-29 日志下载
步骤 4 点击“下一步”按钮，系统弹出提示对话框确认选择路径，点击“是”，开始下载数
据。图6-30 确认下载路径
----结束
6.8.4.

2 从 WEB 下载
操作步骤
步骤 1 登录WEB界面。步骤 2 选择“查询 > 日志记录”，在“日志选择”下拉列表中选择需要导出日志，单击“导
出”按钮后，选择导出路径，即可导出日志记录。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 166
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
图6-31 日志
----结束
6.9 转维修旁路
背景信息
 转维修旁路操作必须严格按照以下步骤进行，否则可能导致负载断电。 维修旁路模式下，负载经由维修旁路直接由市电供电，若市电异常可能会导致负载
断电。操作步骤
步骤 1 将UPS手动转旁路模式供电。步骤 2 用十字螺丝刀将螺钉拧开，拆除维修旁路空开挡片，再闭合维修旁路空开。监控显示模块告警列表显示“维修空开闭合”告警。图6-32 维修空开闭合告警
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 167
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
系统转维修旁路后，MDU中显示“维修空开闭合”和“旁路供电”告警。----结束
6.10 维修旁路供电恢复至逆变供电
背景信息
在进行维修旁路供电恢复至逆变供电操作前，需要确认系统旁路输入输出正常。操作步骤
步骤 1 断开维修旁路开关。

--- Chunk 164 (length=1174) ---
空开闭合”和“旁路供电”告警。----结束
6.10 维修旁路供电恢复至逆变供电
背景信息
在进行维修旁路供电恢复至逆变供电操作前，需要确认系统旁路输入输出正常。操作步骤
步骤 1 断开维修旁路开关。

将维修旁路开关用力向下扳下，此时断开维修旁路开关。同时监控告警界面“维修空开闭合”告警消失。此时可通过查看LCD或者WEB中的
系统运行状态图确认系统是否由旁路供电。步骤 2 开启UPS逆变器。----结束
6.11 紧急关机
 在按下“紧急关机（EPO）”按钮后，UPS无输出，负载断电。 当系统处于维修旁路时，按下EPO按钮后，UPS仍有输出。按下干接点卡连接至外部的EPO开关或者拔掉干接点卡EPO接口上的4pin端子。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 168
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
图6-33 EPO接口位置
按下EPO按钮后，系统上报“紧急关机”和“均不供电”告警。6.12 紧急关机恢复
操作步骤
步骤 1 解除系统的EPO状态。确认干接点卡连接至外部的EPO开关为非紧急关机状态。步骤 2 清除系统中的紧急关机告警。 LCD界面
选择“系统信息”界面，点击 图标进入“告警”窗口，单击“故障清除”。在
弹出的提示对话框中单击“是”，即可清除紧急关机告警。

图6-34 告警窗口
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 169
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
图6-35 清除故障
 Web界面
选择“监控 > 控制”，单击“故障清除”按钮，清除紧急关机告警。图6-36 故障清除
步骤 3 查看当前告警，确认紧急关机告警消失，若系统旁路输入正常，UPS由旁路模式供
电。 LCD界面
选择“系统信息”界面，点击 图标进入“告警”窗口。然后单击“当前告
警”，确认紧急关机告警是否消失。 Web界面
选择“监控 > 当前告警”，确认紧急关机告警消失。步骤 4 开启UPS逆变器。----结束
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 170
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
6.13 设置休眠模式
休眠是在系统负载率较低且较稳定的情况下，关闭部分模块的逆变，使部分模块进入
休眠，剩余未休眠模块承担更大的负载量，以解决系统轻载时效率低的问题，同时节
省用电以及提高功率模块使用寿命。可在监控显示模块或WEB界面中设置休眠功能。启用休眠模式前:
 需要确认负载处于相对稳定的状态。当系统负载量波动大于0.

--- Chunk 165 (length=664) ---
负载量，以解决系统轻载时效率低的问题，同时节
省用电以及提高功率模块使用寿命。可在监控显示模块或WEB界面中设置休眠功能。启用休眠模式前:
 需要确认负载处于相对稳定的状态。当系统负载量波动大于0.

5个模块额定容量
（如20kVA模块，单相负载量波动大于3.33kVA）时，可能导致反复进入退出休
眠。 需要确认UPS冗余模块和机架数目是否合理。如果系统机架或者冗余模块数量不
足，系统可能无法进入休眠。6.13.1 监控显示模块设置
操作步骤
步骤 1 在监控显示模块中，选择“系统信息”，单击 进入“设置”界面。若当前用户未登录，系统弹出登录窗口，输入用户名和密码，单击 登录。步骤 2 单击“高级参数”，可点击 或 来浏览参数，如图6-37所示。图6-37 休眠模式
步骤 3 LCD中，在智能并机休眠模式下拉列表中选择“允许”，系统弹出确认提示如图6-38
所示。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 171
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
图6-38 确认提示
步骤 4 单击“是”按钮，系统提示设置成功，确定即可完成休眠功能设置。步骤 5 设置模块循环休眠周期，在空白框中设置一个1～100的整数，默认为30。----结束
6.13.2 WEB 界面设置
操作步骤
步骤 1 在WEB登录界面中输入用户名和密码，单击“登录”按钮，进入UPS的WEB界面。步骤 2 选择“监控 > 参数设置 > 高级参数”。

--- Chunk 166 (length=722) ---
0。----结束
6.13.2 WEB 界面设置
操作步骤
步骤 1 在WEB登录界面中输入用户名和密码，单击“登录”按钮，进入UPS的WEB界面。步骤 2 选择“监控 > 参数设置 > 高级参数”。

图6-39 高级参数
步骤 3 WEB界面中，在“智能并机休眠模式”参数值下拉列表中选择“允许”，然后单击
“提交”按钮，系统弹出安全风险提示，选择“确定”即可完成设置。步骤 4 设置“模块循环休眠周期(d)”，在空白框中设置一个1～100的整数，默认为30。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 172
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 6 操作指导
在WEB界面中，设置完成后，需要单击“提交”按钮才可完成设置。----结束
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 173

[TABLE]
 | 检查内容 |  |  | 基准要求 |  |  | 异常处理方法 | 
工作环境 |  |  |  环境温度：0℃～40℃
 湿度：5% RH～95% RH（无
凝露）
 机房防鼠
 密闭机房 |  |  |  温湿度异常需检查空调状
态。
 在UPS机房门口加防鼠挡
板。
 检查机房密闭、非直通风环
境。 |  | 
电网环境 |  |  |  输入电压：208V AC（线电
压）
 输出电压：208V AC/220V
AC/230V AC±1%（线电 |  |  |  输入电压异常要核实电网情
况和输入接线。
 输出电压异常要核实UPS运
行状态，有无告警。 |  | 
[/TABLE]

--- Chunk 167 (length=714) ---
08V AC/220V
AC/230V AC±1%（线电 |  |  |  输入电压异常要核实电网情
况和输入接线。
 输出电压异常要核实UPS运
行状态，有无告警。 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 7 例行维护
7
例行维护
7.1 UPS 维护
 进行以下操作的工程人员必须受过专业培训。操作维护UPS前，应穿防静电工作
服，佩戴防静电手套和腕带，并去除首饰和手表等易导电物体，以免被电击或灼
伤。
 所有UPS内部维护及保养工作都需使用绝缘工具，并且应该由接受过相关培训的人
员执行。需使用工具才能打开的保护盖板后的器件为用户不可维护器件。若需维
护，具体请咨询华为客户服务中心。
 只有维护工程师才可维护功率模块和旁路模块。
 需按下面要求对UPS定期进行维护，否则会影响UPS的正常运行，同时降低UPS
的正常使用寿命。
7.1.1 月度维护
表7-1 月度维护
检查内容 基准要求 异常处理方法
工作环境  环境温度：0℃～40℃  温湿度异常需检查空调状
态。
 湿度：5% RH～95% RH（无
凝露）  在UPS机房门口加防鼠挡
板。
 机房防鼠
 密闭机房  检查机房密闭、非直通风环
境。
电网环境  输入电压：208V AC（线电  输入电压异常要核实电网情
压） 况和输入接线。
 输出电压：208V AC/220V  输出电压异常要核实UPS运
AC/230V AC±1%（线电 行状态，有无告警。
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 174

--- Chunk 168 (length=654) ---
输出电压：208V AC/220V  输出电压异常要核实UPS运
AC/230V AC±1%（线电 行状态，有无告警。
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 174

[TABLE]
 | 检查内容 |  |  | 基准要求 |  |  | 异常处理方法 | 
 |  |  | 压）
 频率：40Hz～70Hz |  |  |  |  | 
监控面板 |  |  | 监控面板上各项图形显示单元都
处于正常运行状态，所有电源的
运行参数都处于正常值范围内，
在显示的记录内没出现任何故障
和报警信息 |  |  | 如有告警，根据告警内容排查设
备状态和参数。 |  | 
[/TABLE]

[TABLE]
 | 检查内容 |  |  | 基准要求 |  |  | 异常处理方法 | 
清洁度 |  |  | 用白纸轻轻擦拭机柜表面，无明
显变黑。 |  |  | 除尘，特别需要清理前门防尘网
的积尘或者更换防尘网。 |  | 
可设置参数核
对 |  |  | 核对输出电压等级、频率、电池
节数、电池容量。 |  |  | 重新设置。 |  | 
状态量记录 |  |  | 记录三相负载率，输出功率因
数。 |  |  | 如有异常，排查负载使用状况。 |  | 
浅放电测试
（建议） |  |  | 在做好UPS系统备电措施情况
下，使电池做一次浅放电测试，
以确保电池可正常放电。 |  |  | 如有告警，查看告警列表。 |  | 
[/TABLE]

--- Chunk 169 (length=1000) ---
 | 
浅放电测试
（建议） |  |  | 在做好UPS系统备电措施情况
下，使电池做一次浅放电测试，
以确保电池可正常放电。 |  |  | 如有告警，查看告警列表。 |  | 
[/TABLE]

[TABLE]
 | 检查内容 |  |  | 基准要求 |  |  | 异常处理方法 | 
接地 |  |  | 检查接地线缆是否紧固。 |  |  | 紧固螺钉 |  | 
功率线缆和端子（UPS与
配电柜间） |  |  | 电缆绝缘层无破损，功率
连接无发黑、无打火痕
迹。 |  |  |  更换线缆
 对所有输出端子进行加
固操作 |  | 
线缆和空开通流量 |  |  | 开关和线缆要满足负载量
要求。
线缆实际通流量大于开关
规格。 |  |  |  更换开关
 更换线缆 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 7 例行维护
检查内容 基准要求 异常处理方法
压）
 频率：40Hz～70Hz
监控面板 监控面板上各项图形显示单元都 如有告警，根据告警内容排查设
处于正常运行状态，所有电源的 备状态和参数。
运行参数都处于正常值范围内，
在显示的记录内没出现任何故障
和报警信息
7.1.2 季度维护
表7-2 季度维护
检查内容 基准要求 异常处理方法
清洁度 用白纸轻擦拭机柜表面，无明 除尘，特别需要清理前门防尘网
显变黑。 的积尘或者更换防尘网。
可设置参数核 核对输出电压等级、频率、电池 重新设置。
对 节数、电池容量。
状态量记录 记录三相负载率，输出功率因 如有异常，排查负载使用状况。
数。
浅放电测试 在做好UPS系统备电措施情况 如有告警，查看告警列表。
（建议） 下，使电池做一次浅放电测试，
以确保电池可正常放电。
7.1.3 年度维护
表7-3 年度维护
检查内容 基准要求 异常处理方法
接地 检查接地线缆是否紧固。 紧固螺钉
功率线缆和端子（UPS与 电缆绝缘层无破损，功率  更换线缆
配电柜间） 连接无发黑、无打火痕
 对所有输出端子进行加
迹。
固操作
线缆和空开通流量 开关和线缆要满足负载量  更换开关
要求。
 更换线缆
线缆实际通流量大于开关
规格。
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 175

--- Chunk 170 (length=1261) ---
。
固操作
线缆和空开通流量 开关和线缆要满足负载量  更换开关
要求。
 更换线缆
线缆实际通流量大于开关
规格。
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 175

[TABLE]
 | 检查内容 |  |  | 基准要求 |  |  | 异常处理方法 | 
电池管理告警
信息 |  |  | 无任何电池管理告警信息。 |  |  | 根据告警信息，排查原因。 |  | 
电池外观 |  |  | 1. 外观表面整洁，无污渍。
2. 电池端子完好。
3. 电池壳体完好无损，四周无
碰伤、摔坏、开裂现象。
4. 电池外观无漏酸、渗酸现
象。
5. 外壳无变形、鼓胀现象。 |  |  | 若出现异常请及时联系华为客户
服务中心。 |  | 
电池工作温度
检测 |  |  | 1. 电池环境温度：25℃±5℃。
2. 电池工作温度应小于环境温
度+20℃。
3. 电池充放电条件满足电池规 |  |  | 1. 排查电池工作温度异常的原
因。
2. 故障还不能排除时，及时联
系华为客户服务中心。 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 7 例行维护
7.2 电池维护
在进行蓄电池作业之前，必须仔细阅读供应商提供的电池使用手册及其安全注意事
项，以及蓄电池的准确连接方法。
进行蓄电池安装、维护等操作前，为确保安全，应注意：
 使用工具需要绝缘包裹处理。
 佩戴眼睛保护装置，并做好防护工作。
 佩戴绝缘手套，穿好防护服，预防电解液外溢所造成的危害。
 蓄电池搬运时，禁止电池端子倒置，要求轻拿轻放，并注意人身安全。
 安装、维护等操作时，电池开关要保持断开状态。
7.2.1 蓄电池维护注意事项
 电池维护时，要求先将使用工具（扳手等）进行绝缘包裹处理；电池顶部不可放
置任何杂物。
 请勿使用任何有机溶剂清洗电池。
 切不可拆卸电池安全阀或向电池内加入任何物质。
 请勿在电池组附近吸烟或使用明火。
 电池放电后，应及时对电池充电，以免影响电池使用寿命。
 所有的维护工作必须由专业人员进行。
7.2.2 月度维护
表7-4 月度维护
检查内容 基准要求 异常处理方法
电池管理告警 无任何电池管理告警信息。 根据告警信息，排查原因。
信息
电池外观 1. 外观表面整洁，无污渍。 若出现异常请及时联系华为客户
2. 电池端子完好。 服务中心。
3. 电池壳体完好无损，四周无
碰伤、摔坏、开裂现象。
4. 电池外观无漏酸、渗酸现
象。
5. 外壳无变形、鼓胀现象。
电池工作温度 1. 电池环境温度：25℃±5℃。 1. 排查电池工作温度异常的原
检测 2. 电池工作温度应小于环境温 因。
度+20℃。 2. 故障还不能排除时，及时联
3. 电池充放电条件满足电池规 系华为客户服务中心。
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 176

--- Chunk 171 (length=1105) ---
度应小于环境温 因。
度+20℃。 2. 故障还不能排除时，及时联
3. 电池充放电条件满足电池规 系华为客户服务中心。
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 176

[TABLE]
 | 检查内容 |  |  | 基准要求 |  |  | 异常处理方法 | 
 |  |  | 格书要求。 |  |  |  |  | 
电池组充电电
压 |  |  |  均充电压（2.35V/cell±1%）
×单节电池电压/2×单组电
池节数。
 浮充电压（2.25V/cell±1%）
×单节电池电压/2×单组电
池节数。 |  |  | 1. 当发现电池组输出端电压与
UPS主机侧电池输入端的压
降大于电池组电压的1%时，
需要检测电池组与UPS主机
之间的连线是否过长，线径
是否过小。
2. 检查UPS主机均充电压、浮
充电压设置是否有误。
3. 故障还不能排除时，及时联
系华为客户服务中心。 |  | 
[/TABLE]

[TABLE]
 | 检查内容 |  |  | 基准要求 |  |  | 异常处理方法 | 
电池温度传感器检测精
度 |  |  | 温度检测值与温度显示值
的两者偏差应小于3℃。 |  |  | 1. 更正电池温度传感器的安
装位置。
2. 更换电池温度传感器。 |  | 
电池管理参数设置 |  |  | 检查电池管理参数设置是
否满足产品用户手册要
求。 |  |  | 参数错误，更正参数设置。 |  | 
电池螺钉是否拧紧 |  |  | 电池端子螺钉上的拧紧划
线标记无位移。 |  |  | 多角度拍照并及时联系华为
客户服务中心。 |  | 
蓄电池间连接线 |  |  | 连接线无老化、绝缘层无
开裂现象。 |  |  | 更换故障连线。 |  | 
单节电池电压 |  |  |  均充电压（2.35V/cell±
0.02V/cell）。
 浮充电压（2.25V/cell±
0.02V/cell）。 |  |  | 1. 检查单节电池的均充电
压、浮充电压是否正常。
2. 若发现电池充电电压超标
时，可将此组电池做一次
完整强制均充电，再检查
电池组电压是否正常。
3. 故障还不能排除时，及时
联系华为客户服务中心。 |  | 
浅放电测试（建议） |  |  | 在做好UPS系统备电措施
情况下，使电池做一次浅
放电测试，以确保电池可
正常放电。 |  |  | 1. 异常时排查问题点（异常
告警可查看告警列表）。
2. 故障还不能排除时，及时
联系华为客户服务中心。 |  | 
[/TABLE]

--- Chunk 172 (length=702) ---
池做一次浅
放电测试，以确保电池可
正常放电。 |  |  | 1. 异常时排查问题点（异常
告警可查看告警列表）。
2. 故障还不能排除时，及时
联系华为客户服务中心。 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 7 例行维护
检查内容 基准要求 异常处理方法
格书要求。电池组充电  均充电压（2.35V/cell±1%） 1.当发现电池组输出端电压与
压 ×单节电池电压/2×单组电 UPS主机侧电池输入端的压
池节数。降大于电池组电压的1%时，
需要检测电池组与UPS主机
 浮充电压（2.25V/cell±1%）
之间的连线是否过长，线径
×单节电池电压/2×单组电
是否过小。池节数。2.检查UPS主机均充电压、浮
充电压设置是否有误。3.故障还不能排除时，及时联
系华为客户服务中心。7.2.3 季度维护
表7-5 季度维护
检查内容 基准要求 异常处理方法
电池温度传感器检测精 温度检测值与温度显示值 1.更正电池温度传感器的安
度 的两者偏差应小于3℃。装位置。2.更换电池温度传感器。电池管理参数设置 检查电池管理参数设置是 参数错误，更正参数设置。否满足产品用户手册要
求。电池螺钉是否拧紧 电池端子螺钉上的拧紧划 多角度拍照并及时联系华为
线标记无位移。客户服务中心。蓄电池间连接线 连接线无老化、绝缘层无 更换故障连线。开裂现象。单节电池电压  均充电压（2.35V/cell± 1.检查单节电池的均充电
0.02V/cell）。压、浮充电压是否正常。2.若发现电池充电压超标
 浮充电压（2.

--- Chunk 173 (length=825) ---
缘层无 更换故障连线。开裂现象。单节电池电压  均充电压（2.35V/cell± 1.检查单节电池的均充电
0.02V/cell）。压、浮充电压是否正常。2.若发现电池充电压超标
 浮充电压（2.

25V/cell±
时，可将此组电池做一次
0.02V/cell）。完整强制均充电，再检查
电池组电压是否正常。3.故障还不能排除时，及时
联系华为客户服务中心。浅放电测试（建议） 在做好UPS系统备电措施 1.异常时排查问题点（异常
情况下，使电池做一次浅 告警可查看告警列表）。放电测试，以确保电池可 2.故障还不能排除时，及时
正常放电。联系华为客户服务中心。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 177

[TABLE]
 | 检查内容 |  |  | 基准要求 |  |  | 异常处理方法 | 
核对性容量测
试 |  |  | 在做好UPS系统备电措施情况
下，使电池放电至欠压告警
点，以确保电池实时容量得到
刷新。 |  |  | 1. 异常时排查问题点。
2. 故障还不能排除时，及时联系
华为客户服务中心。 |  | 
电池连接可靠
性检查 |  |  | 1. 在电池组断电情况下，按照
从正极到负极的固定顺序，
逐一检查电池组每个连接点
的可靠性。
2. 采用力矩扳手逐个校验每个
电池螺钉的扭力力矩是否满
足电池厂家要求；电池螺钉
校验合格后，要求在电池螺
钉上划线标记，便于后续检
查。 |  |  | 1. 连接可靠性异常时，需及时整
改。
2. 故障还不能排除时，及时联系
华为客户服务中心。 |  | 
[/TABLE]

[TABLE]
 | 检查内容 |  |  | 基准要求 |  |  | 异常处理方法 | 
电源指示灯 |  |  | 观察指示灯亮度，指示灯均
光亮。 |  |  | 系统供电正常指示灯不亮或暗淡，需
更换新的指示灯。 |  | 
[/TABLE]

--- Chunk 174 (length=823) ---
要求 |  |  | 异常处理方法 | 
电源指示灯 |  |  | 观察指示灯亮度，指示灯均
光亮。 |  |  | 系统供电正常指示灯不亮或暗淡，需
更换新的指示灯。 |  | 
[/TABLE]

[TABLE]
 | 检查内容 |  | 基准要求 |  |  | 异常处理方法 | 
配电柜内灰尘 |  | 观察配电柜安装面板是否有灰 |  |  | 白纸变黑，则需要清扫配电 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 7 例行维护
7.2.4 年度维护
表7-6 年度维护
检查内容 基准要求 异常处理方法
核对性容量测 在做好UPS系统备电措施情况 1. 异常时排查问题点。
试 下，使电池放电至欠压告警 2. 故障还不能排除时，及时联系
点，以确保电池实时容量得到 华为客户服务中心。
刷新。
电池连接可靠 1. 在电池组断电情况下，按照 1. 连接可靠性异常时，需及时整
性检查 从正极到负极的固定顺序， 改。
逐一检查电池组每个连接点 2. 故障还不能排除时，及时联系
的可靠性。 华为客户服务中心。
2. 采用力矩扳手逐个校验每个
电池螺钉的扭力矩是否满
足电池厂家要求；电池螺钉
校验合格后，要求在电池螺
钉上划线标记，便于后续检
查。
7.3 配电系统维护
运维人员技能要求
具有配电系统工程师资质，并且熟悉数据中心供配电系统配置和各核心部件操作。
7.3.1 月度维护
表7-7 月度维护
检查内容 基准要求 异常处理方法
电源指示灯 观察指示灯亮度，指示灯均 系统供电正常指示灯不亮或暗淡，需
光亮。 更换新的指示灯。
7.3.2 年度维护
表7-8 年度维护
检查内容 基准要求 异常处理方法
配电柜内灰尘 观察配电柜安装面板是否有灰 白纸变黑，则需要清扫配电
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 178

--- Chunk 175 (length=662) ---
表7-8 年度维护
检查内容 基准要求 异常处理方法
配电柜内灰尘 观察配电柜安装面板是否有灰 白纸变黑，则需要清扫配电
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 178

[TABLE]
 | 检查内容 |  |  | 基准要求 |  |  | 异常处理方法 | 
 |  |  | 尘，白纸轻微擦一下，白纸颜色
没有变深。 |  |  | 柜。 |  | 
下电后电缆和母
线搭接螺栓的紧
固状态 |  |  | 紧固螺栓无松脱。 |  |  | 如果螺栓松脱，需要重新紧
固。 |  | 
下电后断路器操
作性能 |  |  | 手动操作断路器，分合断路器5
次，没有卡位。 |  |  | 不能顺利分合，有卡位现象，
则需要维修或更换新的断路
器。 |  | 
配电柜封闭性能 |  |  | 检查电缆进出口性能和配电柜封
板，没有出现洞口或移位。 |  |  | 出现小孔或移位，则需要重新
封堵或安装。 |  | 
电缆绝缘性能 |  |  | 测试绝缘电阻值，通过绝缘电阻
不小于5MΩ。 |  |  | 绝缘性能不够，则需要更换新
的电缆。 |  | 
配电柜绝缘性能 |  |  | 测试绝缘电阻值，通过绝缘电阻
不小于10MΩ。 |  |  | 绝缘性能不够，则需要检修各
个器件。 |  | 
二次信号回路绝
缘性能 |  |  | 测试绝缘电阻值，通过绝缘电阻
不小于2MΩ。 |  |  | 绝缘性能不够，则需要检修各
个器件和信号线缆。 |  | 
[/TABLE]

--- Chunk 176 (length=833) ---
个器件。 |  | 
二次信号回路绝
缘性能 |  |  | 测试绝缘电阻值，通过绝缘电阻
不小于2MΩ。 |  |  | 绝缘性能不够，则需要检修各
个器件和信号线缆。 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 7 例行维护
检查内容 基准要求 异常处理方法
尘，白纸轻微擦一下，白纸颜色 柜。
没有变深。
下电后电缆和母 紧固螺栓无松脱。 如果螺栓松脱，需要重新紧
线搭接螺栓的紧 固。
固状态
下电后断路器操 手动操作断路器，分合断路器5 不能顺利分合，有卡位现象，
作性能 次，没有卡位。 则需要维修或更换新的断路
器。
配电柜封闭性能 检查电缆进出口性能和配电柜封 出现小孔或移位，则需要重新
板，没有出现洞口或移位。 封堵或安装。
电缆绝缘性能 测试绝缘电阻值，通过绝缘电阻 绝缘性能不够，则需要更换新
不小于5MΩ。 的电缆。
配电柜绝缘性能 测试绝缘电阻值，通过绝缘电阻 绝缘性能不够，则需要检修各
不小于10MΩ。 个器件。
二次信号回路绝 测试绝缘电阻值，通过绝缘电阻 绝缘性能不够，则需要检修各
缘性能 不小于2MΩ。 个器件和信号线缆。
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 179

[TABLE]
 | 案例 |  |  | 故障现象 |  |  | 可能原因 |  |  | 处理方法 | 
整流器异常 |  |  | UPS整流器无法工
作，母线电压未升
起。 |  |  | 市电电压超出供电
上限150V或低于
供电下限80V |  |  | 确认市电电压是否
超规，若超规，请
联系电力公司处
理。 |  | 
 |  |  |  |  |  | PFC软启失败 |  |  | 更换功率模块。 |  | 
 |  |  |  |  |  | 功率模块故障 |  |  | 更换功率模块。 |  | 
[/TABLE]

--- Chunk 177 (length=732) ---
 |  |  |  |  | PFC软启失败 |  |  | 更换功率模块。 |  | 
 |  |  |  |  |  | 功率模块故障 |  |  | 更换功率模块。 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 8 故障处理
8
故障处理
 UPS出现故障时，LCD界面会有相应的告警信息。紧急告警必须处理完毕后，UPS
方可重新上电，否则可能引起故障扩大或设备损坏。
 禁止通过重新插拔模块的方式清除告警。
 故障模块确认需要更换后再拔出，拔出后禁止再次插入UPS。
 UPS出现故障并处理后再开机，若LCD界面仍存在告警信息，请点击“系统信
息 > 告警 > 故障清除”，清除告警后再逆变开机。
 在电池EOD后，如果配置了BCB-BOX，BCB-BOX里的电池开关会脱扣。如果要
恢复电池放电，需要先手动闭合BCB-BOX。
 在电池EOD后需要恢复电池放电功能，可以通过以下两种方式恢复电池放电：1、
切换至另外一组电池，单体电池电压高于EOD点且高于11.3V/节。2、市电恢复，
整流开始工作，闭合电池开关后充电至单节电池电压高于EOD点且高于11.3V/
节。
ATS故障请参见ATS随机手册。
表8-1 常见故障处理
案例 故障现象 可能原因 处理方法
整流器异常 UPS整流器无法工 市电压超出供电 确认市电压是否
作，母线电压未升 上限150V或低于 超规，若超规，请
起。 供电下限80V 联系电力公司处
理。
PFC软启失败 更换功率模块。
功率模块故障 更换功率模块。
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 180

--- Chunk 178 (length=950) ---
规，若超规，请
起。 供电下限80V 联系电力公司处
理。
PFC软启失败 更换功率模块。
功率模块故障 更换功率模块。
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 180

[TABLE]
 | 案例 |  |  | 故障现象 |  |  | 可能原因 |  |  | 处理方法 | 
逆变器异常 |  |  | 蜂鸣器长鸣，故障
灯亮，UPS转由旁
路供电，逆变器故
障。 |  |  | 输出负载过载或短
路 |  |  | 减小负载或排除负
载短路故障。 |  | 
 |  |  |  |  |  | 逆变器过温 |  |  | 机房加装空调或通
风设施，保证机房
温度正常。 |  | 
 |  |  |  |  |  | 功率模块故障 |  |  | 更换功率模块。 |  | 
充电器告警 |  |  | 蜂鸣器长鸣，故障
灯亮，充电功能失
效。 |  |  | 充电器器件失效 |  |  | 更换功率模块。 |  | 
 |  |  |  |  |  | 充电器过流 |  |  | 更换功率模块。 |  | 
 |  |  |  |  |  | 充电器欠压 |  |  | 确认电池节数参数
设置是否正确，参
数正确的情况下告
警存在，需更换功
率模块。 |  | 
系统工作在旁路，
不转逆变 |  |  | 市电正常时，UPS
工作在旁路模式，
不转逆变模式工
作。 |  |  | 设置为ECO模式 |  |  | 设置正确的工作模
式。 |  | 
 |  |  |  |  |  | 旁路切换次数达到
限制次数 |  |  | 进入LCD设置子
菜单清零切换次
数。 |  | 
旁路异常 |  |  | 蜂鸣器长鸣，故障
灯亮。 |  |  | 旁路晶闸管损坏 |  |  | 更换旁路模块。 |  | 
 |  |  |  |  |  | 旁路模块过温 |  |  | 降低输出负载，或
改善通风环境。 |  | 
ATS异常 |  |  | ATS输入错相，上
电后，ATS自动从
ON状态切换到
OFF状态，或者在
两个状态间反复切
换。 |  |  | 输入三相错误 |  |  | 下电，检查相序。 |  | 
[/TABLE]

--- Chunk 179 (length=650) ---
  | ATS输入错相，上
电后，ATS自动从
ON状态切换到
OFF状态，或者在
两个状态间反复切
换。 |  |  | 输入三相错误 |  |  | 下电，检查相序。 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 8 故障处理
案例 故障现象 可能原因 处理方法
逆变器异常 蜂鸣器长鸣，故障 输出负载过载或短 减小负载或排除负
灯亮，UPS转由旁 路 载短路故障。
路供电，逆变器故
逆变器过温 机房加装空调或通
障。
风设施，保证机房
温度正常。
功率模块故障 更换功率模块。
充电器告警 蜂鸣器长鸣，故障 充电器件失效 更换功率模块。
灯亮，充电功能失
充电器过流 更换功率模块。
效。
充电器欠压 确认电池节数参数
设置是否正确，参
数正确的情况下告
警存在，需更换功
率模块。
系统工作在旁路， 市电正常时，UPS 设置为ECO模式 设置正确的工作模
不转逆变 工作在旁路模式， 式。
不转逆变模式工
旁路切换次数达到 进入LCD设置子
作。
限制次数 菜单清零切换次
数。
旁路异常 蜂鸣器长鸣，故障 旁路晶闸管损坏 更换旁路模块。
灯亮。
旁路模块过温 降低输出负载，或
改善通风环境。
ATS异常 ATS输入错相，上 输入三相错误 下电，检查相序。
电后，ATS自动从
ON状态切换到
OFF状态，或者在
两个状态间反复切
换。
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 181

--- Chunk 180 (length=1064) ---
错相，上 输入三相错误 下电，检查相序。
电后，ATS自动从
ON状态切换到
OFF状态，或者在
两个状态间反复切
换。
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 181

[TABLE]
 | 熔断器编号 |  |  | 说明 | 
FU1 |  |  | Ⅰ路指示灯熔断器 |  | 
FU2 |  |  | Ⅱ路指示灯熔断器 |  | 
FU3/4/5 |  |  | 主路输入L1/L2/L3熔断器（AC INPUT VOLT
SAMPLE） |  | 
FU6/7/8 |  |  | UPS输出U/V/W熔断器（IT INPUT VOLT SAMPLE） |  | 
FU9/10 |  |  | 预留 |  | 
[/TABLE]

[TABLE]
 | 熔断器编号 |  |  | 说明 | 
FU1 |  |  | Ⅰ路L1指示灯熔断器 |  | 
FU2 |  |  | Ⅰ路L2指示灯熔断器 |  | 
FU3/4/5 |  |  | 主路输入L1/L2/L3熔断器（AC INPUT VOLT |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 9 部件更换
9
部件更换
9.1 更换熔断器
前提条件
确认有备用的熔断器，型号匹配且功能良好。
背景信息
熔断器位于机柜后方右侧门板处。
熔断器功能说明：
表9-1 ATS输入机型
熔断器编号 说明
FU1 Ⅰ路指示灯熔断器
FU2 Ⅱ路指示灯熔断器
FU3/4/5 主路输入L1/L2/L3熔断器（AC INPUT VOLT
SAMPLE）
FU6/7/8 UPS输出U/V/W熔断器（IT INPUT VOLT SAMPLE）
FU9/10 预留
表9-2 MCCB输入机型
熔断器编号 说明
FU1 Ⅰ路L1指示灯熔断器
FU2 Ⅰ路L2指示灯熔断器
FU3/4/5 主路输入L1/L2/L3熔断器（AC INPUT VOLT
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 182

[TABLE]
 | 熔断器编号 |  |  | 说明 | 
 |  |  | SAMPLE） |  | 
FU6/7/8 |  |  | UPS输出U/V/W熔断器（IT INPUT VOLT SAMPLE） |  | 
FU9 |  |  | Ⅰ路L3指示灯熔断器 |  | 
FU10 |  |  | 预留 |  | 
[/TABLE]

--- Chunk 181 (length=1126) ---
PS输出U/V/W熔断器（IT INPUT VOLT SAMPLE） |  | 
FU9 |  |  | Ⅰ路L3指示灯熔断器 |  | 
FU10 |  |  | 预留 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 9 部件更换
熔断器编号 说明
SAMPLE）
FU6/7/8 UPS输出U/V/W熔断器（IT INPUT VOLT SAMPLE）
FU9 Ⅰ路L3指示灯熔断器
FU10 预留
图9-1 熔断器端子示意图
（1）盖板 （2）熔断器
操作步骤
步骤 1 拆下防护板。步骤 2 根据现场原理图，找到UPS中熔断器端子的对应位置。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 183
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 9 部件更换
图9-2 熔断器位置
（1）熔断器
步骤 3 抠开盖板，拨出熔断器。步骤 4 将新的熔断器装入原位，然后摁下盖板合拢熔断器端子。步骤 5 将拆下的防护板安装回原位。----结束
9.2 更换指示灯
前提条件
 确定指示灯已损坏。 确认有备用的指示灯，型号匹配且功能良好。

工具物料准备
 十字螺丝刀
 钥匙
 防护手套
 万用表
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 184
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 9 部件更换
 人字梯
 指示灯备件
操作步骤
步骤 1 将指示灯保护熔丝（指示灯保护熔丝在机柜背面熔断器端子排处，MCCB输入为1号
保险座，ATS输入为1和2号保险座）取下，使线路处于断开状态。步骤 2 拆下防护面板。此处以ATS输入类型机柜为例。图9-3 拆下防护面板
步骤 3 用十字螺丝刀将指示灯紧固结构件拆下。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 185
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 9 部件更换
图9-4 拆下指示灯紧固件
步骤 4 用万用表测量故障指示灯无电压后，即可更换新指示灯。步骤 5 用十字螺丝刀将需要更换的指示灯后部螺钉打松，拆下导线。拆卸线缆时，请在线缆上标记其对应端子接口，以防后续接错。图9-5 更换指示灯
步骤 6 扭出指示灯紧扣环，将指示灯在安装孔内拆下。步骤 7 将新指示灯装配至安装孔内，扭紧扣环，接好导线。步骤 8 把指示灯装回紧固结构件上，再将紧固结构件装回机柜。步骤 9 装回熔丝，使线路处于闭合状态。

--- Chunk 182 (length=887) ---
 扭出指示灯紧扣环，将指示灯在安装孔内拆下。步骤 7 将新指示灯装配至安装孔内，扭紧扣环，接好导线。步骤 8 把指示灯装回紧固结构件上，再将紧固结构件装回机柜。步骤 9 装回熔丝，使线路处于闭合状态。

步骤 10 检查更换后的指示灯是否正常运行。步骤 11 将防护面板安装至原位。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 186
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 9 部件更换
----结束
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 187

[TABLE]
 | 物理参数 |  |  | UPS5000-E-60K |  |  | UPS5000-E-80K | 
走线方式 |  |  | 支持上进出线 |  |  |  |  | 
防护等级 |  |  | IP20 |  |  |  |  | 
产品尺寸（高×宽×深） |  |  | 2000mm×600mm×1100mm |  |  |  |  | 
通讯功能 |  |  | 干接点、RS485和SNMP |  |  |  |  | 
产品重量 |  |  | 产品重量为440kg，最
大支持3个功率模块 |  |  | 产品重量为480kg，最大
支持4个功率模块 |  | 
[/TABLE]

[TABLE]
 | 环境参数 |  |  | UPS5000-E-60K/80K | 
工作温度 |  |  | 0℃～40℃ |  | 
存储温度 |  |  | -40℃～+70℃ |  | 
相对湿度 |  |  | 5% RH～95% RH（无凝露） |  | 
海拔高度 |  |  | 0～1000m（1000m以上开始参考IEC62040-3标准
降额，最高4000m） |  | 
噪音 |  |  | 25℃环境常压下:
 25%load：54dB
 50%load：58dB
 75%load：61dB
 100%load：65dB |  | 
[/TABLE]

--- Chunk 183 (length=1116) ---
 | 
噪音 |  |  | 25℃环境常压下:
 25%load：54dB
 50%load：58dB
 75%load：61dB
 100%load：65dB |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 10 技术参数
10
技术参数
10.1 物理参数
物理参数 UPS5000-E-60K UPS5000-E-80K
走线方式 支持上进出线
防护等级 IP20
产品尺寸（高×宽×深） 2000mm×600mm×1100mm
通讯功能 干接点、RS485和SNMP
产品重量 产品重量为440kg，最 产品重量为480kg，最大
大支持3个功率模块 支持4个功率模块
10.2 环境参数
环境参数 UPS5000-E-60K/80K
工作温度 0℃～40℃
存储温度 -40℃～+70℃
相对湿度 5% RH～95% RH（无凝露）
海拔高度 0～1000m（1000m以上开始参考IEC62040-3标准
降额，最高4000m）
噪音 25℃环境常压下:
 25%load：54dB
 50%load：58dB
 75%load：61dB
 100%load：65dB
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 188

[TABLE]
 | 项目 |  |  | UPS5000-E-60K/80K | 
安规 |  |  | EN62040-1：2008
IEC62040-1：2008
YD/T1095-2000 |  | 
EMC |  |  | EN62040-2
IEC62040-2
EN61000-3-11
EN61000-3-12
IEC61000-4-2
IEC61000-4-3
IEC61000-4-4
IEC61000-4-5
IEC61000-4-6
IEC61000-4-11 |  | 
[/TABLE]

[TABLE]
 | 主路输入参数 |  |  | UPS5000-E-60K/80K | 
输入制式 |  |  | 三相四线+PE |  | 
额定输入电压 |  |  | 208V AC（线电压） |  | 
输入电压范围 |  |  | 187V AC～253V AC（线电压） |  | 
输入频率范围 |  |  | 40Hz～70Hz |  | 
输入功率因数 |  |  | 满载0.99，半载0.98 |  | 
输入电流谐波分量 |  |  | THDi ≤ 3%（线性满载）；THDi ≤ 5%（非线性满
载） |  | 
[/TABLE]

--- Chunk 184 (length=1014) ---
输入功率因数 |  |  | 满载0.99，半载0.98 |  | 
输入电流谐波分量 |  |  | THDi ≤ 3%（线性满载）；THDi ≤ 5%（非线性满
载） |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 10 技术参数
10.3 安规和 EMC
项目 UPS5000-E-60K/80K
安规 EN62040-1：2008
IEC62040-1：2008
YD/T1095-2000
EMC EN62040-2
IEC62040-2
EN61000-3-11
EN61000-3-12
IEC61000-4-2
IEC61000-4-3
IEC61000-4-4
IEC61000-4-5
IEC61000-4-6
IEC61000-4-11
10.4 主路输入电气参数
主路输入参数 UPS5000-E-60K/80K
输入制式 三相四线+PE
额定输入电压 208V AC（线电压）
输入电压范围 187V AC～253V AC（线电压）
输入频率范围 40Hz～70Hz
输入功率因数 满载0.99，半载0.98
输入电流谐波分量 THDi ≤ 3%（线性满载）；THDi ≤ 5%（非线性满
载）
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 189

[TABLE]
 | 旁路输入参数 |  |  | UPS5000-E-60K/80K | 
输入方式 |  |  | 三相四线+PE |  | 
额定输入电压 |  |  | 208V AC/220V AC/230V AC（线电压） |  | 
输入频率范围 |  |  | 50Hz/60Hz±6Hz（可调，0.5～6Hz，默认±2Hz） |  | 
[/TABLE]

[TABLE]
 | 电池参数 |  |  | UPS5000-E-60K/80K | 
电池电压 |  |  | 192V DC～288V DC（16节～24节可选，默认20
节） |  | 
电池管理 |  |  | 智能电池管理 |  | 
冷启动功能 |  |  | 在市电停电时，仅依靠电池的能量就能够启动UPS
给负载供电 |  | 
充电电压要求 |  |  |  均充电压：2.35V/cell
 浮充电压：2.25V/cell |  | 
[/TABLE]

--- Chunk 185 (length=1024) ---
市电停电时，仅依靠电池的能量就能够启动UPS
给负载供电 |  | 
充电电压要求 |  |  |  均充电压：2.35V/cell
 浮充电压：2.25V/cell |  | 
[/TABLE]

[TABLE]
 | 输出参数 |  |  | UPS5000-E-60K/80K | 
输出制式 |  |  | 三相四线＋PE |  | 
电压 |  |  | 208V AC/220V AC/230V AC±1%（线电压） |  | 
频率 |  |  | 同步状态，跟踪旁路输入（市电模式）
50/60Hz±0.25%（电池模式） |  | 
输出功率因数 |  |  | 1 |  | 
切换时间 |  |  |  不间断切换：0ms
 间断切换：≤ 20ms |  | 
输出电压不平衡度 |  |  | 电压不平衡度：±3%；相位不平衡度：120±2° |  | 
过载能力 |  |  | 逆变过载能力： |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 10 技术参数
10.5 旁路输入电气参数
旁路输入参数 UPS5000-E-60K/80K
输入方式 三相四线+PE
额定输入电压 208V AC/220V AC/230V AC（线电压）
输入频率范围 50Hz/60Hz±6Hz（可调，0.5～6Hz，默认±2Hz）
10.6 电池电气参数
电池参数 UPS5000-E-60K/80K
电池电压 192V DC～288V DC（16节～24节可选，默认20
节）
电池管理 智能电池管理
冷启动功能 在市电停电时，仅依靠电池的能量就能够启动UPS
给负载供电
充电压要求  均充电压：2.35V/cell
 浮充电压：2.25V/cell
10.7 输出电气参数
输出参数 UPS5000-E-60K/80K
输出制式 三相四线＋PE
电压 208V AC/220V AC/230V AC±1%（线电压）
频率 同步状态，跟踪旁路输入（市电模式）
50/60Hz±0.25%（电池模式）
输出功率因数 1
切换时间  不间断切换：0ms
 间断切换：≤ 20ms
输出电压不平衡度 电压不平衡度：±3%；相位不平衡度：120±2°
过载能力 逆变过载能力：
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 190

--- Chunk 186 (length=1411) ---
 间断切换：≤ 20ms
输出电压不平衡度 电压不平衡度：±3%；相位不平衡度：120±2°
过载能力 逆变过载能力：
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 190

[TABLE]
 | 输出参数 |  |  | UPS5000-E-60K/80K | 
 |  |  |  100% ＜ 负载 ≤ 110%时，60min后转旁路
 110% ＜ 负载 ≤ 125%时，10min后转旁路
 125% ＜ 负载 ≤ 150%时，1min后转旁路 |  | 
[/TABLE]

[TABLE]
 | 系统参数 |  |  | UPS5000-E-60K/80K | 
冗余性设计 |  |  | 控制信号有冗余 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) 10 技术参数
输出参数 UPS5000-E-60K/80K
 100% ＜ 负载 ≤ 110%时，60min后转旁路
 110% ＜ 负载 ≤ 125%时，10min后转旁路
 125% ＜ 负载 ≤ 150%时，1min后转旁路
10.8 系统电气参数
系统参数 UPS5000-E-60K/80K
冗余性设计 控制信号有冗余
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 191

[TABLE]
 | 一级菜单 |  |  | 二级菜单 |  |  | 三级菜单 |  |  | 四级菜单 | 
系统信息 |  |  | 运行 |  |  | 交流输出 |  |  | - |  | 
 |  |  |  |  |  | 本机负载 |  |  | - |  | 
 |  |  |  |  |  | 主路输入 |  |  | - |  | 
 |  |  |  |  |  | 旁路输入 |  |  | - |  | 
 |  |  |  |  |  | 电池状态 |  |  | - |  | 
 |  |  |  |  |  | 模块数据 |  |  | - |  | 
 |  |  |  |  |  | 运行时间 |  |  | - |  | 
 |  |  |  |  |  | 环境数据 |  |  | - |  | 
 |  |  |  |  |  | PDU数据 |  |  | - |  | 
 |  |  |  |  |  | ATS |  |  | - |  | 
 |  |  |  |  |  | 机柜输入 |  |  | - |  | 
 |  |  |  |  |  | 模块均流数据 |  |  | - |  | 
 |  |  | 告警 |  |  | 当前告警 |  |  | - |  | 
 |  |  |  |  |  | 历史告警 |  |  | - |  | 
 |  |  |  |  |  | 蜂鸣器静音 |  |  | - |  | 
 |  |  |  |  |  | 故障清除 |  |  | - |  | 
 |  |  |  |  |  | 眨眼 |  |  | - |  | 
 |  |  | 设置 |  |  | 常用 |  |  | - |  | 
 |  |  |  |  |  | 通信 |  |  | - |  | 
[/TABLE]

--- Chunk 187 (length=1580) ---
|  |  | - |  | 
 |  |  | 设置 |  |  | 常用 |  |  | - |  | 
 |  |  |  |  |  | 通信 |  |  | - |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) A 菜单
A
菜单
A.1 监控显示菜单
一级菜单 二级菜单 三级菜单 四级菜单
系统信息 运行 交流输出 -
本机负载 -
主路输入 -
旁路输入 -
电池状态 -
模块数据 -
运行时间 -
环境数据 -
PDU数据 -
ATS -
机柜输入 -
模块均流数据 -
告警 当前告警 -
历史告警 -
蜂鸣器静音 -
故障清除 -
眨眼 -
设置 常用 -
通信 -
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 192

[TABLE]
 | 一级菜单 |  |  | 二级菜单 |  |  | 三级菜单 |  |  | 四级菜单 | 
 |  |  |  |  |  | 基本参数 |  |  | - |  | 
 |  |  |  |  |  | 高级参数 |  |  | - |  | 
 |  |  |  |  |  | 输入参数 |  |  | - |  | 
 |  |  |  |  |  | 输出参数 |  |  | - |  | 
 |  |  |  |  |  | 旁路参数 |  |  | - |  | 
 |  |  |  |  |  | 电池参数 |  |  | - |  | 
 |  |  |  |  |  | 干接点 |  |  | - |  | 
 |  |  |  |  |  | 智能供电 |  |  | - |  | 
 |  |  |  |  |  | 快速设置 |  |  | - |  | 
 |  |  |  |  |  | PDU参数 |  |  | - |  | 
 |  |  | 维护 |  |  | 电池维护 |  |  | - |  | 
 |  |  |  |  |  | USB向导 |  |  | 移除USB |  | 
 |  |  |  |  |  |  |  |  | 软件升级 |  | 
 |  |  |  |  |  |  |  |  | 配置加载 |  | 
 |  |  |  |  |  |  |  |  | 配置下载 |  | 
 |  |  |  |  |  |  |  |  | 日志下载 |  | 
 |  |  |  |  |  |  |  |  | 电子标签导出 |  | 
 |  |  |  |  |  |  |  |  | 告警导出 |  | 
 |  |  |  |  |  |  |  |  | 多品牌 |  | 
 |  |  |  |  |  |  |  |  | 可服务数据 |  | 
 |  |  |  |  |  | 单机逆变开机 |  |  | - |  | 
 |  |  |  |  |  | 单机逆变关机 |  |  | - |  | 
 |  |  |  |  |  | ECM主备倒换 |  |  | - |  | 
 |  |  |  |  |  | 触摸屏校准 |  |  | - |  | 
 |  |  |  |  |  | 母线电容寿命 |  |  | - |  | 
 |  |  |  |  |  | 配电板地址重置 |  |  | - |  | 
 |  |  | 关于 |  |  | 机型 |  |  | - |  | 
 |  |  |  |  |  | 厂商 |  |  | - |  | 
 |  |  |  |  |  | 监控版本 |  |  | - |  | 
[/TABLE]

--- Chunk 188 (length=1529) ---
|  |  | - |  | 
 |  |  |  |  |  | 厂商 |  |  | - |  | 
 |  |  |  |  |  | 监控版本 |  |  | - |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) A 菜单
一级菜单 二级菜单 三级菜单 四级菜单
基本参数 -
高级参数 -
输入参数 -
输出参数 -
旁路参数 -
电池参数 -
干接点 -
智能供电 -
快速设置 -
PDU参数 -
维护 电池维护 -
USB向导 移除USB
软件升级
配置加载
配置下载
日志下载
电子标签导出
告警导出
多品牌
可服务数据
单机逆变开机 -
单机逆变关机 -
ECM主备倒换 -
触摸屏校准 -
母线电容寿命 -
配电板地址重置 -
关于 机型 -
厂商 -
监控版本 -
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 193

[TABLE]
 | 一级菜单 |  |  | 二级菜单 |  |  | 三级菜单 |  |  | 四级菜单 | 
 |  |  |  |  |  | 功率版本 |  |  | - |  | 
 |  |  |  |  |  | 详细版本 |  |  | - |  | 
常用功能 |  |  | 交流输出 |  |  | 相电压 |  |  | - |  | 
 |  |  |  |  |  | 线电压 |  |  | - |  | 
 |  |  |  |  |  | 相电流 |  |  | - |  | 
 |  |  |  |  |  | 频率 |  |  | - |  | 
 |  |  |  |  |  | 功率因数 |  |  | - |  | 
 |  |  | 本机负载 |  |  | 有功功率 |  |  | - |  | 
 |  |  |  |  |  | 视在功率 |  |  | - |  | 
 |  |  |  |  |  | 无功功率 |  |  | - |  | 
 |  |  |  |  |  | 负载率 |  |  | - |  | 
 |  |  |  |  |  | 峰值比 |  |  | - |  | 
 |  |  | 主路输入 |  |  | 相电压 |  |  | - |  | 
 |  |  |  |  |  | 线电压 |  |  | - |  | 
 |  |  |  |  |  | 相电流 |  |  | - |  | 
 |  |  |  |  |  | 频率 |  |  | - |  | 
 |  |  |  |  |  | 功率因数 |  |  | - |  | 
 |  |  | 单机逆变开机 |  |  | - |  |  | - |  | 
 |  |  | 单机逆变关机 |  |  | - |  |  | - |  | 
 |  |  | 蜂鸣器静音 |  |  | - |  |  | - |  | 
 |  |  | 历史告警 |  |  | - |  |  | - |  | 
系统状态 |  |  | MCCB |  |  | - |  |  | - |  | 
 |  |  | UPS |  |  | - |  |  | - |  | 
 |  |  | PDU-IT1 |  |  | - |  |  | - |  | 
 |  |  | PDU-IT2 |  |  | - |  |  | - |  | 
 |  |  | PDU-空调 |  |  | - |  |  | - |  | 
[/TABLE]

--- Chunk 189 (length=1331) ---
 |  | 
 |  |  | PDU-IT2 |  |  | - |  |  | - |  | 
 |  |  | PDU-空调 |  |  | - |  |  | - |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) A 菜单
一级菜单 二级菜单 三级菜单 四级菜单
功率版本 -
详细版本 -
常用功能 交流输出 相电压 -
线电压 -
相电流 -
频率 -
功率因数 -
本机负载 有功率 -
视在功率 -
无功率 -
负载率 -
峰值比 -
主路输入 相电压 -
线电压 -
相电流 -
频率 -
功率因数 -
单机逆变开机 - -
单机逆变关机 - -
蜂鸣器静音 - -
历史告警 - -
系统状态 MCCB - -
UPS - -
PDU-IT1 - -
PDU-IT2 - -
PDU-空调 - -
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 194

[TABLE]
 | 一级菜单 |  |  | 二级菜单 |  |  | 三级菜单 | 
监控 |  |  | 当前告警 |  |  | - |  | 
 |  |  | 实时数据 |  |  | UPS |  | 
 |  |  |  |  |  | 机柜输入 |  | 
 |  |  |  |  |  | ATS（仅ATS输入机柜有此项数据） |  | 
 |  |  |  |  |  | 模块 |  | 
 |  |  |  |  |  | 配电支路 |  | 
 |  |  | 参数设置 |  |  | 基本参数 |  | 
 |  |  |  |  |  | 高级参数 |  | 
 |  |  |  |  |  | 输入参数 |  | 
 |  |  |  |  |  | 输出参数 |  | 
 |  |  |  |  |  | 旁路参数 |  | 
 |  |  |  |  |  | 电池参数 |  | 
 |  |  |  |  |  | 干接点设置 |  | 
 |  |  |  |  |  | 智能供电设置 |  | 
 |  |  |  |  |  | PDU参数 |  | 
 |  |  |  |  |  | ATS参数 |  | 
 |  |  | 通讯设置 |  |  | 系统IP设置 |  | 
 |  |  |  |  |  | RS485设置 |  | 
 |  |  |  |  |  | 电池温度传感器设置 |  | 
 |  |  |  |  |  | 环境温湿度传感器设置 |  | 
 |  |  |  |  |  | 电池巡检仪设置 |  | 
 |  |  |  |  |  | CIM控制 |  | 
 |  |  |  |  |  | NTC设置 |  | 
 |  |  |  |  |  | WiFi设置 |  | 
 |  |  | 控制 |  |  | 系统命令&测试 |  | 
查询 |  |  | 历史告警 |  |  | 查询 |  | 
 |  |  |  |  |  | 导出 |  | 
[/TABLE]

--- Chunk 190 (length=1398) ---
  |  | 控制 |  |  | 系统命令&测试 |  | 
查询 |  |  | 历史告警 |  |  | 查询 |  | 
 |  |  |  |  |  | 导出 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) A 菜单
A.2 WEB 显示菜单
一级菜单 二级菜单 三级菜单
监控 当前告警 -
实时数据 UPS
机柜输入
ATS（仅ATS输入机柜有此项数据）
模块
配电支路
参数设置 基本参数
高级参数
输入参数
输出参数
旁路参数
电池参数
干接点设置
智能供电设置
PDU参数
ATS参数
通讯设置 系统IP设置
RS485设置
电池温度传感器设置
环境温湿度传感器设置
电池巡检仪设置
CIM控制
NTC设置
WiFi设置
控制 系统命令&测试
查询 历史告警 查询
导出
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 195

[TABLE]
 | 一级菜单 |  |  | 二级菜单 |  |  | 三级菜单 | 
 |  |  | 日志记录 |  |  | 历史日志 |  | 
 |  |  |  |  |  | 核对性测试日志 |  | 
 |  |  |  |  |  | 一般测试日志 |  | 
配置 |  |  | 用户管理 |  |  | 新建 |  | 
 |  |  |  |  |  | 修改 |  | 
 |  |  |  |  |  | 删除 |  | 
 |  |  |  |  |  | 锁定 |  | 
 |  |  |  |  |  | 解锁 |  | 
 |  |  |  |  |  | LUI密码复杂度校验 |  | 
 |  |  | 用户闲置超时退出 |  |  | 超时等待时间 |  | 
 |  |  | 站点配置 |  |  | 系统时区 |  | 
 |  |  |  |  |  | 系统日期和时间 |  | 
 |  |  |  |  |  | 系统信息 |  | 
 |  |  |  |  |  | SNMP |  | 
 |  |  |  |  |  | SNMP Trap |  | 
 |  |  |  |  |  | 证书管理 |  | 
 |  |  |  |  |  | 配置参数管理 |  | 
 |  |  |  |  |  | 多品牌管理 |  | 
 |  |  |  |  |  | 告警通知服务器配置 |  | 
 |  |  |  |  |  | 告警通知Email地址配置 |  | 
 |  |  |  |  |  | ModbusTCP证书管理 |  | 
 |  |  |  |  |  | ModbusTCP CA证书管理 |  | 
 |  |  |  |  |  | ModbusTCP认证 |  | 
 |  |  |  |  |  | eUPS证书管理 |  | 
维护 |  |  | 校准 |  |  | 旁路 |  | 
 |  |  |  |  |  | 模块 |  | 
 |  |  |  |  |  | ECM |  | 
 |  |  | 调试变量 |  |  | 旁路 |  | 
 |  |  |  |  |  | 模块 |  | 
[/TABLE]

--- Chunk 191 (length=662) ---
|  | 
 |  |  |  |  |  | ECM |  | 
 |  |  | 调试变量 |  |  | 旁路 |  | 
 |  |  |  |  |  | 模块 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) A 菜单
一级菜单 二级菜单 三级菜单
日志记录 历史日志
核对性测试日志
一般测试日志
配置 用户管理 新建
修改
删除
锁定
解锁
LUI密码复杂度校验
用户闲置超时退出 超时等待时间
站点配置 系统时区
系统日期和时间
系统信息
SNMP
SNMP Trap
证书管理
配置参数管理
多品牌管理
告警通知服务器配置
告警通知Email地址配置
ModbusTCP证书管理
ModbusTCP CA证书管理
ModbusTCP认证
eUPS证书管理
维护 校准 旁路
模块
ECM
调试变量 旁路
模块
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 196

[TABLE]
 | 一级菜单 |  |  | 二级菜单 |  |  | 三级菜单 | 
 |  |  |  |  |  | ECM |  | 
 |  |  | 升级 |  |  | UPS升级 |  | 
 |  |  | 数据下载 |  |  | 数据下载 |  | 
 |  |  | 母线电容寿命预测 |  |  | 母线电容寿命预测 |  | 
 |  |  | 均流数据 |  |  | 模块均流数据 |  | 
[/TABLE]

--- Chunk 192 (length=715) ---
|  | 数据下载 |  | 
 |  |  | 母线电容寿命预测 |  |  | 母线电容寿命预测 |  | 
 |  |  | 均流数据 |  |  | 模块均流数据 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) A 菜单
一级菜单 二级菜单 三级菜单
ECM
升级 UPS升级
数据下载 数据下载
母线电容寿命预测 母线电容寿命预测
均流数据 模块均流数据
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 197

[TABLE]
 | 符号 |  |  | 名称 |  |  | 符号 |  |  | 名称 | 
QF |  |  | 断路器 |  |  | QFS |  |  | 防雷断路器 |  | 
FS |  |  | 防雷器 |  |  | FU |  |  | 熔断器 |  | 
ATS |  |  | 自动转换开关 |  |  | MCCB |  |  | 塑壳断路器 |  | 
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) B 配电丝印说明
B
配电丝印说明
丝印内容规则为：路数+符号+开关号，单路输入时，默认不写路数。如1QF1，表示Ⅰ
路第一个开关，2QF1，表示Ⅱ路第一个开关；QF1，表示单路第一个开关。
表B-1 符号说明
符号 名称 符号 名称
QF 断路器 QFS 防雷断路器
FS 防雷器 FU 熔断器
ATS 自动转换开关 MCCB 塑壳断路器
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 198

--- Chunk 193 (length=761) ---
称 符号 名称
QF 断路器 QFS 防雷断路器
FS 防雷器 FU 熔断器
ATS 自动转换开关 MCCB 塑壳断路器
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 198

[TABLE]
 | 告警 |  |  | 告警名 |  |  | 告警级 |  | 系统自动作 | 告警产生原因 | 解决方法
 | ID |  |  | 称 |  |  | 别 |  |  |  | 
0001-1 |  |  | 主路电
压异常 |  |  | 次要 |  |  | 若无电池，且机架关
机导致系统切换，本
机架会按照切换逻辑
切换到BPS或机架关
机 |  接线错误
 市电异常
 功率模块故障 | 1. 检查市电接线是否
断开，松动或接
错。
2. 确认接线正常后，
用万用表测量市电
电压，如发现市电
电压高于160V，则
判断市电输入异
常；如市电电压低
于152V，则可能是
功率模块采样线路
异常，需更换故障
模块。
0001-2 |  |  |  |  |  |  |  |  |  |  接线错误
 市电异常
 功率模块主路输
入保险坏 | 1. 检查市电接线是否
断开，松动或接
错。
2. 确认接线正常后，
用万用表测量市电
电压，如电压低于
80V，则判断为市电
电压低异常；如果
市电电压高于
88V，则可能是功率
模块采样线路或保
险丝异常，需要更
换故障模块。
0001-3 |  |  |  |  |  |  |  |  |  | 市电异常 | 检查市电。
0004-1 |  |  | 主路相
序反 |  |  | 次要 |  |  | 若无电池，且机架关
机导致系统切换，本
机架会按照切换逻辑 | 配线错误 | 检查配线是否正确。
[/TABLE]

--- Chunk 194 (length=662) ---
。
0004-1 |  |  | 主路相
序反 |  |  | 次要 |  |  | 若无电池，且机架关
机导致系统切换，本
机架会按照切换逻辑 | 配线错误 | 检查配线是否正确。
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) C 告警列表
C
告警列表
告警 告警名 告警级 系统自动作 告警产生原因 解决方法
ID 称 别
0001-1 主路电 次要 若无电池，且机架关  接线错误 1. 检查市电接线是否
压异常 机导致系统切换，本 断开，松动或接
 市电异常
机架会按照切换逻辑 错。
 功率模块故障
切换到BPS或机架关 2. 确认接线正常后，
机 用万用表测量市电
电压，如发现市电
电压高于160V，则
判断市电输入异
常；如市电压低
于152V，则可能是
功率模块采样线路
异常，需更换故障
模块。
0001-2  接线错误 1. 检查市电接线是否
断开，松动或接
 市电异常
错。
 功率模块主路输
2. 确认接线正常后，
入保险坏
用万用表测量市电
电压，如电压低于
80V，则判断为市电
电压低异常；如果
市电压高于
88V，则可能是功率
模块采样线路或保
险丝异常，需要更
换故障模块。
0001-3 市电异常 检查市电。
0004-1 主路相 次要 若无电池，且机架关 配线错误 检查配线是否正确。
序反 机导致系统切换，本
机架会按照切换逻辑
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 199

--- Chunk 195 (length=1258) ---
004-1 主路相 次要 若无电池，且机架关 配线错误 检查配线是否正确。
序反 机导致系统切换，本
机架会按照切换逻辑
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 199

[TABLE]
 | 告警 |  |  | 告警名 |  |  | 告警级 |  | 系统自动作 | 告警产生原因 | 解决方法
 | ID |  |  | 称 |  |  | 别 |  |  |  | 
 |  |  |  |  |  |  |  |  | 切换到BPS或机架关
机 |  | 
0005-1 |  |  | 主路零
线缺失 |  |  | 次要 |  |  | 若无电池，且机架关
机导致系统切换，本
机架会按照切换逻辑
切换到BPS或机架关
机 | 配线错误 | 1. 检查机柜配线零线
是否松动或者未
接，如有松动将其
紧固。
2. 检查配电系统的零
线是否正常。
0006-1 |  |  | 主路欠
压 |  |  | 次要 |  |  | 若整流器降额导致整
流器过载，本机架会
按照切换逻辑切换到
电池、油机或关机 |  市电异常
 功率模块采样线
路异常 | 用万用表检查市电电压
是否在80V ＜ Vi ≤
96V范围内，如果超过
这个范围，则可能是功
率模块主路侦测线路故
障，需更换故障模块。
0010-1 |  |  | 旁路电
压异常 |  |  | 次要 |  |  | 1. 旁路禁止供电。
2. 根据目前供电状态
和切换逻辑，判断
及执行切换。 |  旁路电压范围设
置不合理
 旁路输入电压异
常 | 1. 用万用表检查旁路
输入电压或配线是
否正确。
2. 检查监控设置的电
压体制和旁路电压
上下限是否合理。
0010-2 |  |  |  |  |  |  |  |  |  |  旁路频率范围设
置不合理
 旁路输入频率异
常 | 1. 用万用表检查旁路
输入电压或配线是
否正确。
2. 检查旁路输入频
率，检查监控设置
的额定频率和频率
范围是否合理。
0011-1 |  |  | 旁路相
序反 |  |  | 次要 |  |  | 1. 旁路禁止供电。
2. 根据目前供电状态
和切换逻辑，判断
及执行切换。 | 三相旁路输入相序接
反 | 用万用表检查配线相序
是否正确，如果没有万
用表可以尝试将任意两
根线互换一下位置。
0012-1 |  |  | 旁路零
线缺失 |  |  | 次要 |  |  | 1. 旁路禁止供电。
2. 根据目前供电状态
和切换逻辑，判断
及执行切换。 | 旁路输入N线丢失 | 1. 检查机柜配线零线
是否松动或者未
接，如有松动将其
紧固。
2. 检查配电系统的零
线是否正常。
0020-1 |  |  | 电池接
反 |  |  | 紧急 |  |  | 无 | 电池安装错误 | 1. 用万用表测量电池
安装极性，如果装
错需要重新安装电
池。
2. 如果测量机柜配电
[/TABLE]

--- Chunk 196 (length=700) ---
 |  |  | 电池接
反 |  |  | 紧急 |  |  | 无 | 电池安装错误 | 1. 用万用表测量电池
安装极性，如果装
错需要重新安装电
池。
2. 如果测量机柜配电
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) C 告警列表
告警 告警名 告警级 系统自动作 告警产生原因 解决方法
ID 称 别
切换到BPS或机架关
机
0005-1 主路零 次要 若无电池，且机架关 配线错误 1.检查机柜配线零线
线缺失 机导致系统切换，本 是否松动或者未
机架会按照切换逻辑 接，如有松动将其
切换到BPS或机架关 紧固。机 2.检查配电系统的零
线是否正常。0006-1 主路欠 次要 若整流器降额导致整  市电异常 用万用表检查市电压
压 流器过载，本机架会 是否在80V ＜ Vi ≤
 功率模块采样线
按照切换逻辑切换到 96V范围内，如果超过
路异常
电池、油机或关机 这个范围，则可能是功
率模块主路侦测线路故
障，需更换故障模块。0010-1 旁路电 次要 1.旁路禁止供电。 旁路电压范围设 1.用万用表检查旁路
压异常 2.根据目前供电状态 置不合理 输入电压或配线是
和切换逻辑，判断 否正确。 旁路输入电压异
及执行切换。2.检查监控设置的电
常
压体制和旁路电压
上下限是否合理。0010-2  旁路频率范围设 1.用万用表检查旁路
置不合理 输入电压或配线是
否正确。 旁路输入频率异
2.检查旁路输入频
常
率，检查监控设置
的额定频率和频率
范围是否合理。0011-1 旁路相 次要 1.

--- Chunk 197 (length=1438) ---
旁路频率范围设 1.用万用表检查旁路
置不合理 输入电压或配线是
否正确。 旁路输入频率异
2.检查旁路输入频
常
率，检查监控设置
的额定频率和频率
范围是否合理。0011-1 旁路相 次要 1.

旁路禁止供电。三相旁路输入相序接 用万用表检查配线相序
序反 2.根据目前供电状态 反 是否正确，如果没有万
和切换逻辑，判断 用表可以尝试将任意两
及执行切换。根线互换一下位置。0012-1 旁路零 次要 1.旁路禁止供电。旁路输入N线丢失 1.检查机柜配线零线
线缺失 2.根据目前供电状态 是否松动或者未
和切换逻辑，判断 接，如有松动将其
及执行切换。紧固。2.检查配电系统的零
线是否正常。0020-1 电池接 紧急 无 电池安装错误 1.用万用表测量电池
反 安装极性，如果装
错需要重新安装电
池。2.如果测量机柜配电
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 200

[TABLE]
 | 告警 |  |  | 告警名 |  |  | 告警级 |  | 系统自动作 | 告警产生原因 | 解决方法
 | ID |  |  | 称 |  |  | 别 |  |  |  | 
 |  |  |  |  |  |  |  |  |  |  | 单元处的电池电压
正常则怀疑功率模
块电池采样线路故
障，需更换功率模
块。
0021-1 |  |  | 电池放
电终止 |  |  | 紧急 |  |  | 下发电池电压低关机
命令 | 电池持续放电导致电
池电压达到EOD电
压点 | 如果有选配BCB-
BOX，则需要注意
BCB-BOX是否脱扣，
如脱扣需重新闭合
BCB-BOX开关。
0022-1 |  |  | 电池未
接 |  |  | 次要 |  |  | 下发电池放电时间到
关机命令 |  无电池组
 电池组未安装好
 功率模块电池保
险坏 | 1. 检查电池连接线路
是否正常。
2. 检查电池端口电压
是否正常。
3. 检查模块内电池保
险是否正常。
0025-1 |  |  | 电池过
压 |  |  | 次要 |  |  | 1. 电池电压 ＞ 过压
告警点降额充电限
流点
2. 电池电压>过压保护
点(过压告警点
+0.05V/cell)时将断
开充电回路 |  电池设置节数比
实际偏少
 电池中线丢失 | 1. 检测电池参数设置
是否正确。
2. 如果电池参数设置
正确，可能是有个
别电池损坏。
3. 检查电池中线是否
正确接入。
0026-1 |  |  | 电池低
压 |  |  | 次要 |  |  | 输出干接点动作 |  电池放电导致电
池电压低
 电池中线丢失
 充电器故障 | 1. 电池模式下告警电
池低压可以查看市
电电压是否恢复正
常，如果恢复，尽
快充电。
2. 检查电池中线是否
正确接入。
3. 市电模式下发生此
告警需要先检查电
池开关是否闭合，
如果电池开关闭
合，可能充电器发
生故障，需要更换
相应功率模块。
0530-1 |  |  | 电池接
地故障 |  |  | 紧急 |  |  | 产生告警信息，如果
BCB闭合时，驱动
BCB脱扣 |  电池组接地
 电池接地检测线
路问题
 干接点板故障 | 1. 检查电池组状态，
确认正负极是否接
地或对地阻抗较
小。
2. 检查电池接地故障
仪是否故障，可以
[/TABLE]

--- Chunk 198 (length=702) ---
B脱扣 |  电池组接地
 电池接地检测线
路问题
 干接点板故障 | 1. 检查电池组状态，
确认正负极是否接
地或对地阻抗较
小。
2. 检查电池接地故障
仪是否故障，可以
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) C 告警列表
告警 告警名 告警级 系统自动作 告警产生原因 解决方法
ID 称 别
单元处的电池电压
正常则怀疑功率模
块电池采样线路故
障，需更换功率模
块。0021-1 电池放 紧急 下发电池电压低关机 电池持续放电导致电 如果有选配BCB-电终止 命令 池电压达到EOD电 BOX，则需要注意
压点 BCB-BOX是否脱扣，
如脱扣需重新闭合
BCB-BOX开关。0022-1 电池未 次要 下发电池放电时间到  无电池组 1.检查电池连接线路
接 关机命令 是否正常。 电池组未安装好
2.检查电池端口电压
 功率模块电池保
是否正常。险坏
3.检查模块内电池保
险是否正常。0025-1 电池过 次要 1.电池电压 ＞ 过压  电池设置节数比 1.检测电池参数设置
压 告警点降额充电限 实际偏少 是否正确。流点 2.如果电池参数设置
 电池中线丢失
2.电池电压>过压保护 正确，可能是有个
点(过压告警点 别电池损坏。+0.05V/cell)时将断 3.检查电池中线是否
开充电回路 正确接入。0026-1 电池低 次要 输出干接点动作  电池放电导致电 1.电池模式下告警电
压 池电压低 池低压可以查看市
电压是否恢复正
 电池中线丢失
常，如果恢复，尽
 充电器故障 快充电。

--- Chunk 199 (length=1369) ---
接入。0026-1 电池低 次要 输出干接点动作  电池放电导致电 1.电池模式下告警电
压 池电压低 池低压可以查看市
电压是否恢复正
 电池中线丢失
常，如果恢复，尽
 充电器故障 快充电。

2.检查电池中线是否
正确接入。3.市电模式下发生此
告警需要先检查电
池开关是否闭合，
如果电池开关闭
合，可能充电器发
生故障，需要更换
相应功率模块。0530-1 电池接 紧急 产生告警信息，如果  电池组接地 1.检查电池组状态，
地故障 BCB闭合时，驱动 确认正负极是否接
 电池接地检测线
BCB脱扣 地或对地阻抗较
路问题
小。 干接点板故障
2.检查电池接地故障
仪是否故障，可以
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 201

[TABLE]
 | 告警 |  |  | 告警名 |  |  | 告警级 |  | 系统自动作 | 告警产生原因 | 解决方法
 | ID |  |  | 称 |  |  | 别 |  |  |  | 
 |  |  |  |  |  |  |  |  |  |  | 用更换新仪器的方
式确认。
3. 如果系统没有选配
电池接地故障仪，
先检查UPS干接点
板电池故障仪接地
使能设置，如果设
置为“允许”，则
先将设置变更为
“禁止”，再观察告
警是否消除。如果
告警依旧，可能是
干接点板故障，更
换干接点板。
0032-1 |  |  | 电池过
压保护 |  |  | 紧急 |  |  | 1. 系统会关闭充电
器。
2. 可能会损坏硬件，
同时放电器不能开
启，若此时市电异
常，本机架会按照
切换逻辑切换到
BPS或机架关机。 |  电池异常，电压
过高
 监控设置电池节
数比实际电池节
数小
 实际电池节数不
满足规格要求 | 1. 检查电池单体电
压。
2. 检查监控设置电池
节数是否与实际电
池节数相符。
3. 检查实际接入电池
节数是否满足规格
要求。
0036-2 |  |  | 电池维
护提醒 |  |  | 提示 |  |  | 无 | 电池安装时间达到了
维护周期 | 对电池进行维护。
0037-1 |  |  | 电池欠
压 |  |  | 紧急 |  |  | 本机架退出电池供
电，根据切换逻辑判
断切换方式并执行。 |  长时间工作在电
池供电模式
 充电器故障 | 1. 检查电池电压是否
正常。
2. 检查是否输出过
载。
3. 检查是否单体电池
损坏，如果有损坏
则需要更换。
4. 检查是否有充电器
告警，如果有充电
器损坏需要更换相
应故障模块。
0040-7 |  |  | 整流器
异常 |  |  | 紧急 |  |  | 1. 关闭本模块。
2. 如果单模块工作或
本模块关闭后导致
机架过载，本机架
会按照切换逻辑切
换到BPS或机架关
机。 |  功率模块风扇异
常
 功率模块风道不
畅 | 1. 检查模块风道是否
畅通，如果堵转，
恢复风扇正常运
行。
2. 检查风扇是否异
常，如果风扇异常
则更换功率模块。
0043-1 |  |  | 风扇异 |  |  | 紧急 |  |  | 无 |  功率模块风扇异 | 更换故障功率模块。
[/TABLE]

--- Chunk 200 (length=671) ---
. 检查风扇是否异
常，如果风扇异常
则更换功率模块。
0043-1 |  |  | 风扇异 |  |  | 紧急 |  |  | 无 |  功率模块风扇异 | 更换故障功率模块。
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) C 告警列表
告警 告警名 告警级 系统自动作 告警产生原因 解决方法
ID 称 别
用更换新仪器的方
式确认。3.如果系统没有选配
电池接地故障仪，
先检查UPS干接点
板电池故障仪接地
使能设置，如果设
置为“允许”，则
先将设置变更为
“禁止”，再观察告
警是否消除。如果
告警依旧，可能是
干接点板故障，更
换干接点板。0032-1 电池过 紧急 1.系统会关闭充电  电池异常，电压 1.检查电池单体电
压保护 器。过高 压。2.可能会损坏硬件， 2.检查监控设置电池
 监控设置电池节
同时放电器不能开 节数是否与实际电
数比实际电池节
启，若此时市电异 池节数相符。数小
常，本机架会按照 3.检查实际接入电池
 实际电池节数不
切换逻辑切换到 节数是否满足规格
满足规格要求
BPS或机架关机。要求。0036-2 电池维 提示 无 电池安装时间达到了 对电池进行维护。护提醒 维护周期
0037-1 电池欠 紧急 本机架退出电池供  长时间工作在电 1.检查电池电压是否
压 电，根据切换逻辑判 池供电模式 正常。断切换方式并执行。2.检查是否输出过
 充电器故障
载。3.检查是否单体电池
损坏，如果有损坏
则需要更换。4.

--- Chunk 201 (length=1571) ---
  长时间工作在电 1.检查电池电压是否
压 电，根据切换逻辑判 池供电模式 正常。断切换方式并执行。2.检查是否输出过
 充电器故障
载。3.检查是否单体电池
损坏，如果有损坏
则需要更换。4.

检查是否有充电器
告警，如果有充电
器损坏需要更换相
应故障模块。0040-7 整流器 紧急 1.关闭本模块。 功率模块风扇异 1.检查模块风道是否
异常 2.如果单模块工作或 常 畅通，如果堵转，
本模块关闭后导致 恢复风扇正常运
 功率模块风道不
机架过载，本机架 行。畅
会按照切换逻辑切 2.检查风扇是否异
换到BPS或机架关 常，如果风扇异常
机。则更换功率模块。0043-1 风扇异 紧急 无  功率模块风扇异 更换故障功率模块。文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 202

[TABLE]
 | 告警 |  |  | 告警名 |  |  | 告警级 |  | 系统自动作 | 告警产生原因 | 解决方法
 | ID |  |  | 称 |  |  | 别 |  |  |  | 
 |  |  | 常 |  |  |  |  |  |  | 常
 功率模块风扇侦
测线路异常 | 
0043-2 |  |  |  |  |  |  |  |  |  | 风扇故障 | 检查风扇或更换旁路模
块。
0043-3 |  |  |  |  |  |  |  |  |  |  风扇故障
 风扇的检测线路
故障 | 1. 更换风扇。
2. 检查风扇检测线
路。
0043-4 |  |  |  |  |  |  |  |  |  |  | 
0047-1 |  |  | 未就绪 |  |  | 紧急 |  |  | 无 | 就绪开关未闭合 | 重新闭合就绪开关。
0060-4 |  |  | 逆变器
异常 |  |  | 紧急 |  |  | 1. 该模块逆变输出
下，本模块切无输
出。
2. 该模块非逆变输出
下，禁止本模块逆
变输出。 |  负载端短路
 模块内部短路(该
故障较少出现) | 1. 检查负载配线。
2. 若负载配线正常，
更换功率模块。
0061-7 |  |  | 逆变器
告警 |  |  | 次要 |  |  | 1. 关闭本模块。
2. 如果单模块工作或
本模块关闭后导致
机架过载，本机架
会按照切换逻辑切
换到BPS或机架关
机，故障清除后自
启动。 | 旁路波形异常 | 1. 如果并非所有模块
告警，将机架开机
切换到逆变供电，
更换告警模块。
2. 若所有模块均告
警，断开旁路输入
空开，等逆变继电
器闭合后（间隔
10s）再闭合旁路输
入。
0564-1 |  |  | 过载超
时 |  |  | 紧急 |  |  | 1. 旁路可供电时，切
旁路，5分钟后自
动回切逆变。
2. 旁路不可供电时，
切无输出，不会自
动回切逆变。 |  负载量过大
 降额导致系统额
定功率减小
 模块损坏 | 1. 检查负载量是否过
大。
2. 检查模块是否因为
风扇故障导致降
额。
3. 如果以上两点均无
问题，更换功率模
块。
0565-1 |  |  | 负载冲
击转旁
路 |  |  | 次要 |  |  | 转旁路，4s后自动回
切逆变。 |  瞬投较大RCD负
载，或者输出负
载短路
 逆变器桥臂短路 | 1. 检查负载。
2. 若负载正常，更换
功率模块。
0566-1 |  |  | 输出过
载 |  |  | 次要 |  |  | 若过载超时，系统会
切换到旁路供电或无
输出。 |  负载量过大
 降额导致系统额
定功率减小 | 1. 检查负载量是否过
大。
2. 检查模块是否因为
[/TABLE]

--- Chunk 202 (length=687) ---
| 次要 |  |  | 若过载超时，系统会
切换到旁路供电或无
输出。 |  负载量过大
 降额导致系统额
定功率减小 | 1. 检查负载量是否过
大。
2. 检查模块是否因为
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) C 告警列表
告警 告警名 告警级 系统自动作 告警产生原因 解决方法
ID 称 别
常 常
 功率模块风扇侦
测线路异常
0043-2 风扇故障 检查风扇或更换旁路模
块。0043-3  风扇故障 1.更换风扇。2.检查风扇检测线
0043-4  风扇的检测线路
路。故障
0047-1 未就绪 紧急 无 就绪开关未闭合 重新闭合就绪开关。0060-4 逆变器 紧急 1.该模块逆变输出  负载端短路 1.检查负载配线。异常 下，本模块切无输 2.若负载配线正常，
 模块内部短路(该
出。故障较少出现)
更换功率模块。2.该模块非逆变输出
下，禁止本模块逆
变输出。0061-7 逆变器 次要 1.关闭本模块。旁路波形异常 1.如果并非所有模块
告警 2.如果单模块工作或 告警，将机架开机
本模块关闭后导致 切换到逆变供电，
机架过载，本机架 更换告警模块。会按照切换逻辑切 2.若所有模块均告
换到BPS或机架关 警，断开旁路输入
机，故障清除后自 空开，等逆变继电
启动。器闭合后（间隔
10s）再闭合旁路输
入。0564-1 过载超 紧急 1.旁路可供电时，切  负载量过大 1.检查负载量是否过
时 旁路，5分钟后自 大。 降额导致系统额
动回切逆变。2.

--- Chunk 203 (length=1595) ---

启动。器闭合后（间隔
10s）再闭合旁路输
入。0564-1 过载超 紧急 1.旁路可供电时，切  负载量过大 1.检查负载量是否过
时 旁路，5分钟后自 大。 降额导致系统额
动回切逆变。2.

检查模块是否因为
定功率减小
2.旁路不可供电时， 风扇故障导致降
 模块损坏
切无输出，不会自 额。动回切逆变。3.如果以上两点均无
问题，更换功率模
块。0565-1 负载冲 次要 转旁路，4s后自动回  瞬投较大RCD负 1.检查负载。击转旁 切逆变。载，或者输出负 2.若负载正常，更换
路 载短路 功率模块。 逆变器桥臂短路
0566-1 输出过 次要 若过载超时，系统会  负载量过大 1.检查负载量是否过
载 切换到旁路供电或无 大。 降额导致系统额
输出。2.检查模块是否因为
定功率减小
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 203

[TABLE]
 | 告警 |  |  | 告警名 |  |  | 告警级 |  | 系统自动作 | 告警产生原因 | 解决方法
 | ID |  |  | 称 |  |  | 别 |  |  |  | 
 |  |  |  |  |  |  |  |  |  |  模块损坏 | 风扇故障导致降
额。
3. 如果以上两点均无
问题，更换功率模
块。
0570-4 |  |  | 旁路模
块异常 |  |  | 紧急 |  |  | 1. 旁路禁止供电。
2. 根据目前供电状态
和切换逻辑，判断
及执行切换。 |  旁路风扇异常或
风道堵塞
 环境温度过高
 负载过大 | 1. 检查旁路风扇和风
道，如果风扇故障
需要进行更换。
2. 检查环境温度是否
高于40℃。
3. 检查负载是否过
载。
0085-1 |  |  | 紧急关
机 |  |  | 紧急 |  |  | 关闭本机架。 | 用户按下紧急关机按
钮 | 恢复紧急关机按钮状
态，清除告警后重新开
机。
0086-1 |  |  | 旁路切
换次数
限制 |  |  | 次要 |  |  | 系统呆在旁路供电，
不允许自动回切逆
变。 | 频繁出现过载超时或
负载冲击转旁路 | 检查负载。
0087-1 |  |  | 邻机请
求转旁
路 |  |  | 提示 |  |  | 系统切换到旁路供
电。 | 邻机异常转旁路供电 | 检查邻机切旁路的原
因。
0088-1 |  |  | 机架地
址冲突 |  |  | 紧急 |  |  | 无 | 用户设置机架地址冲
突 | 检查用户设置的机架地
址。
0089-1 |  |  | 机架输
出过载 |  |  | 次要 |  |  | 只告警，不动作。 |  负载量过大
 机架容量设置不
合理 | 1. 检查负载是否过
大，如果负载过大
则需要建议用户卸
除部分负载或增加
UPS容量。
2. 检查机架容量设置
是否合理。
0090-1 |  |  | 干接点
板故障 |  |  | 紧急 |  |  | 系统告警 | 干接点MUE05A板
I2C通讯故障 | 更换干接点MUE05A
板。
0090-2 |  |  |  |  |  |  |  |  |  | 干接点MUE06A板
I2C通讯故障 | 更换干接点MUE06A
板。
0356 |  |  | 电池逆
变供电 |  |  | 次要 |  |  | 无 | 电池逆变供电 | 工作状态呈现，参考其
他告警处理。
0359 |  |  | 均不供
电 |  |  | 提示 |  |  | 无 | 均不供电 | 工作状态呈现，参考其
他告警处理。
0332 |  |  | 输出禁 |  |  | 次要 |  |  | 无 | 输出禁止 | 工作状态呈现，参考其
[/TABLE]

--- Chunk 204 (length=693) ---
|  | 无 | 均不供电 | 工作状态呈现，参考其
他告警处理。
0332 |  |  | 输出禁 |  |  | 次要 |  |  | 无 | 输出禁止 | 工作状态呈现，参考其
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) C 告警列表
告警 告警名 告警级 系统自动作 告警产生原因 解决方法
ID 称 别
 模块损坏 风扇故障导致降
额。3.如果以上两点均无
问题，更换功率模
块。0570-4 旁路模 紧急 1.旁路禁止供电。 旁路风扇异常或 1.检查旁路风扇和风
块异常 2.根据目前供电状态 风道堵塞 道，如果风扇故障
和切换逻辑，判断 需要进行更换。 环境温度过高
及执行切换。2.检查环境温度是否
 负载过大
高于40℃。3.检查负载是否过
载。0085-1 紧急关 紧急 关闭本机架。用户按下紧急关机按 恢复紧急关机按钮状
机 钮 态，清除告警后重新开
机。0086-1 旁路切 次要 系统呆在旁路供电， 频繁出现过载超时或 检查负载。换次数 不允许自动回切逆 负载冲击转旁路
限制 变。0087-1 邻机请 提示 系统切换到旁路供 邻机异常转旁路供电 检查邻机切旁路的原
求转旁 电。因。路
0088-1 机架地 紧急 无 用户设置机架地址冲 检查用户设置的机架地
址冲突 突 址。0089-1 机架输 次要 只告警，不动作。 负载量过大 1.检查负载是否过
出过载 大，如果负载过大
 机架容量设置不
则需要建议用户卸
合理
除部分负载或增加
UPS容量。2.检查机架容量设置
是否合理。

--- Chunk 205 (length=1505) ---
 机架输 次要 只告警，不动作。 负载量过大 1.检查负载是否过
出过载 大，如果负载过大
 机架容量设置不
则需要建议用户卸
合理
除部分负载或增加
UPS容量。2.检查机架容量设置
是否合理。

0090-1 干接点 紧急 系统告警 干接点MUE05A板 更换干接点MUE05A
板故障 I2C通讯故障 板。0090-2 干接点MUE06A板 更换干接点MUE06A
I2C通讯故障 板。0356 电池逆 次要 无 电池逆变供电 工作状态呈现，参考其
变供电 他告警处理。0359 均不供 提示 无 均不供电 工作状态呈现，参考其
电 他告警处理。0332 输出禁 次要 无 输出禁止 工作状态呈现，参考其
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 204

[TABLE]
 | 告警 |  |  | 告警名 |  |  | 告警级 |  | 系统自动作 | 告警产生原因 | 解决方法
 | ID |  |  | 称 |  |  | 别 |  |  |  | 
 |  |  | 止 |  |  |  |  |  |  |  | 他告警处理。
0337 |  |  | 配电柜
旁路输
入断开 |  |  | 紧急 |  |  | 无 | 配电柜旁路输入空开
断开 | 工作状态呈现，无修复
建议。
0338 |  |  | 配电柜
输出空
开断开 |  |  | 紧急 |  |  | 无 | 配电柜输出空开断开 | 1. 排查，确认所有机
架的输出空开闭
合。
2. 查看MDU中“配电
柜输出空开断开”
告警是否自动消
失，若告警仍然存
在，点击“故障清
除”清除告警。
0341 |  |  | 配电柜
维修空
开闭合 |  |  | 次要 |  |  | 无 | 配电柜维修空开闭合 | 工作状态呈现，无修复
建议。
0342 |  |  | 市电输
入空开
断开 |  |  | 紧急 |  |  | 无 | 市电输入空开断开 | 工作状态呈现，无修复
建议。
0343 |  |  | 旁路输
入空开
断开 |  |  | 紧急 |  |  | 无 | 旁路输入空开断开 | 工作状态呈现，无修复
建议。
0340 |  |  | 维修空
开闭合 |  |  | 次要 |  |  | 无 | 维修空开闭合 | 工作状态呈现，无修复
建议。
0345 |  |  | 电池空
开断开 |  |  | 紧急 |  |  | 无 | 电池空开断开 | 工作状态呈现，参考其
他告警处理。
0335 |  |  | 发电机
接入 |  |  | 提示 |  |  | 无 | 发电机接入 | 工作状态呈现，无修复
建议。
0594-1 |  |  | 机架冗
余不足 |  |  | 次要 |  |  | 只告警，不动作。 |  载量太多
 设置的冗余机架
数不合理 | 1. 降低负载量。
2. 降低冗余机架数。
0095-1 |  |  | 冗余不
足 |  |  | 次要 |  |  | 只告警，不动作。 |  载量太多
 设置的冗余模块
数不合理 | 1. 降低负载量。
2. 降低冗余模块数。
0096-1 |  |  | ECO电
压异常 |  |  | 次要 |  |  | 1. 禁止ECO旁路供
电。
2. ECO旁路输出下，
切逆变输出或正常 |  旁路电压或频率
超出设定的ECO
范围
 用户设定的ECO | 1. 检查旁路输入电压
和频率。
2. 检查额定电压、额
定频率、ECO旁路
电压范围、频率范
[/TABLE]

--- Chunk 206 (length=701) ---
变输出或正常 |  旁路电压或频率
超出设定的ECO
范围
 用户设定的ECO | 1. 检查旁路输入电压
和频率。
2. 检查额定电压、额
定频率、ECO旁路
电压范围、频率范
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) C 告警列表
告警 告警名 告警级 系统自动作 告警产生原因 解决方法
ID 称 别
止 他告警处理。0337 配电柜 紧急 无 配电柜旁路输入空开 工作状态呈现，无修复
旁路输 断开 建议。入断开
0338 配电柜 紧急 无 配电柜输出空开断开 1.排查，确认所有机
输出空 架的输出空开闭
开断开 合。2.查看MDU中“配电
柜输出空开断开”
告警是否自动消
失，若告警仍然存
在，点击“故障清
除”清除告警。0341 配电柜 次要 无 配电柜维修空开闭合 工作状态呈现，无修复
维修空 建议。开闭合
0342 市电输 紧急 无 市电输入空开断开 工作状态呈现，无修复
入空开 建议。断开
0343 旁路输 紧急 无 旁路输入空开断开 工作状态呈现，无修复
入空开 建议。断开
0340 维修空 次要 无 维修空开闭合 工作状态呈现，无修复
开闭合 建议。0345 电池空 紧急 无 电池空开断开 工作状态呈现，参考其
开断开 他告警处理。0335 发电机 提示 无 发电机接入 工作状态呈现，无修复
接入 建议。0594-1 机架冗 次要 只告警，不动作。 载量太多 1.降低负载量。余不足  设置的冗余机架 2.降低冗余机架数。数不合理
0095-1 冗余不 次要 只告警，不动作。 载量太多 1.

--- Chunk 207 (length=1350) ---
建议。0594-1 机架冗 次要 只告警，不动作。 载量太多 1.降低负载量。余不足  设置的冗余机架 2.降低冗余机架数。数不合理
0095-1 冗余不 次要 只告警，不动作。 载量太多 1.

降低负载量。足 2.降低冗余模块数。 设置的冗余模块
数不合理
0096-1 ECO电 次要 1.禁止ECO旁路供  旁路电压或频率 1.检查旁路输入电压
压异常 电。超出设定的ECO 和频率。2.ECO旁路输出下， 范围 2.检查额定电压、额
切逆变输出或正常 定频率、ECO旁路
 用户设定的ECO
电压范围、频率范
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 205

[TABLE]
 | 告警 |  |  | 告警名 |  |  | 告警级 |  | 系统自动作 | 告警产生原因 | 解决方法
 | ID |  |  | 称 |  |  | 别 |  |  |  | 
 |  |  |  |  |  |  |  |  | 旁路或无输出。 | 旁路电压或频率
范围不合理
 旁路输入相序接
反、发生中线丢
失 | 围设置是否合理。
3. 检测旁路配线或空
开是否正确接入。
0098-1 |  |  | 旁路不
均流 |  |  | 次要 |  |  | 在ECO旁路供电情况
下，若发生旁路不均
流，切逆变或正常旁
路或无输出。 |  输出空开断开、
输入空开断开
 旁路输入或输出
配线长度不合理
 旁路SCR发生开
路 | 1. 检查各机架输出空
开、旁路输入空开
是否闭合。
2. 检测各机架的旁路
输入和输出配线长
度是否合理。
3. 若以上硬件均完
好，请参照旁路
SCR开路处理建
议。
0150-1 |  |  | 逆变器
不同步 |  |  | 次要 |  |  | 无 |  旁路频率变化太
快
 输入频率跟踪速
率设置不合理 | 1. 检查旁路输入频率
是否变化太快。
2. 检查“输入频率跟
踪速率”是否设置
合理。
0101-1 |  |  | BSC信
号异常 |  |  | 次要 |  |  | 禁止切换到另一系统
供电。 |  双母线接口松动
 用户设置错误 | 1. 检查双母线接口。
2. 检查用户是否设置
错误。
0102-1 |  |  | 维修空
开误操
作 |  |  | 紧急 |  |  | 系统切换到旁路供
电。 | 用户操作错误 | 1. 请用户按照正确操
作步骤，先关逆
变，后闭合维修空
开。
2. 维修完成后，先断
开维修旁路开关，
再手动开机回到逆
变。
0380 |  |  | 自检中 |  |  | 提示 |  |  | 无 | 逆变器自检中 | 等待逆变器自检完成。
0148 |  |  | ATS故
障 |  |  | 次要 |  |  | 无 |  ATS通讯参数被
更改
 ATS连接线路断
开
 ATS故障 |  将ATS通讯参数恢
复成默认值。
 检查通讯线路是否
连接正确。
 检查ATS。
0103 |  |  | 输入防
雷器告
警 |  |  | 次要 |  |  | 无 | 输入防雷器故障 | 检查输入防雷器。
[/TABLE]

--- Chunk 208 (length=702) ---

 检查通讯线路是否
连接正确。
 检查ATS。
0103 |  |  | 输入防
雷器告
警 |  |  | 次要 |  |  | 无 | 输入防雷器故障 | 检查输入防雷器。
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) C 告警列表
告警 告警名 告警级 系统自动作 告警产生原因 解决方法
ID 称 别
旁路或无输出。旁路电压或频率 围设置是否合理。范围不合理 3.检测旁路配线或空
 旁路输入相序接 开是否正确接入。反、发生中线丢
失
0098-1 旁路不 次要 在ECO旁路供电情况  输出空开断开、 1.检查各机架输出空
均流 下，若发生旁路不均 输入空开断开 开、旁路输入空开
流，切逆变或正常旁 是否闭合。 旁路输入或输出
路或无输出。2.检测各机架的旁路
配线长度不合理
输入和输出配线长
 旁路SCR发生开
度是否合理。路
3.若以上硬件均完
好，请参照旁路
SCR开路处理建
议。0150-1 逆变器 次要 无  旁路频率变化太 1.检查旁路输入频率
不同步 快 是否变化太快。2.检查“输入频率跟
 输入频率跟踪速
踪速率”是否设置
率设置不合理
合理。0101-1 BSC信 次要 禁止切换到另一系统  双母线接口松动 1.检查双母线接口。号异常 供电。2.检查用户是否设置
 用户设置错误
错误。0102-1 维修空 紧急 系统切换到旁路供 用户操作错误 1.请用户按照正确操
开误操 电。作步骤，先关逆
作 变，后闭合维修空
开。2.维修完成后，先断
开维修旁路开关，
再手动开机回到逆
变。

--- Chunk 209 (length=1355) ---
。0102-1 维修空 紧急 系统切换到旁路供 用户操作错误 1.请用户按照正确操
开误操 电。作步骤，先关逆
作 变，后闭合维修空
开。2.维修完成后，先断
开维修旁路开关，
再手动开机回到逆
变。

0380 自检中 提示 无 逆变器自检中 等待逆变器自检完成。0148 ATS故 次要 无  ATS通讯参数被  将ATS通讯参数恢
障 更改 复成默认值。 ATS连接线路断  检查通讯线路是否
开 连接正确。 ATS故障  检查ATS。0103 输入防 次要 无 输入防雷器故障 检查输入防雷器。雷器告
警
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 206

[TABLE]
 | 告警 |  |  | 告警名 |  |  | 告警级 |  | 系统自动作 | 告警产生原因 | 解决方法
 | ID |  |  | 称 |  |  | 别 |  |  |  | 
0349 |  |  | 机柜输
入开关
断开 |  |  | 次要 |  |  | 无 | 主路输入开关断开 | 闭合主路输入开关。
0193 |  |  | 主路三
相电流
不平衡 |  |  | 提示 |  |  | 无 | 三相负载不平衡 | 检查负载。
0009 |  |  | 主路过
载 |  |  | 次要 |  |  | 无 | L1或L2或L3相负
载过大 | 检查A相负载。
0196 |  |  | 输出支
路过载 |  |  | 紧急 |  |  | 无 | 某支路负载过大 | 检查支路负载。
0197 |  |  | 主路电
流高阈
值越限 |  |  | 次要 |  |  | 无 | L1或L2或L3相电
流大于阈值 | 检查L1或L2或L3相
负载。
0198 |  |  | 输出支
路电流
高阈值
越限 |  |  | 次要 |  |  | 无 | 某支路电流大于阈值 | 检查支路负载。
0199 |  |  | 主路电
流低阈
值越限 |  |  | 提示 |  |  | 无 | L1或L2或L3相电
流大于阈值 | 检查L1或L2或L3相
负载。
0200 |  |  | 输出支
路电流
低阈值
越限 |  |  | 提示 |  |  | 无 | 某支路电流大于阈值 | 检查支路负载。
0201 |  |  | 输出支
路三相
电流不
平衡 |  |  | 提示 |  |  | 无 | 某支路三相电流不平
衡 | 检查支路三相负载。
0370 |  |  | 输出支
路开关
断开 |  |  | 紧急 |  |  | 无 | 某支路开关断开 | 检查支路开关状态。
0203 |  |  | 输出支
路异常 |  |  | 提示 |  |  | 无 | 某支路未接负载 | 检查支路负载。
0211 |  |  | ATS手
动模式 |  |  | 次要 |  |  | 无 | ATS切换状态设置为
手动状态 | 设置ATS切换状态为
自动状态。
0212 |  |  | 主路温
度异常 |  |  | 紧急 |  |  | 无 |  长期过载
 铜排连接不可靠 |  确认负载是否过
载。
 下电检查铜排是否
[/TABLE]

--- Chunk 210 (length=803) ---
动状态。
0212 |  |  | 主路温
度异常 |  |  | 紧急 |  |  | 无 |  长期过载
 铜排连接不可靠 |  确认负载是否过
载。
 下电检查铜排是否
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) C 告警列表
告警 告警名 告警级 系统自动作 告警产生原因 解决方法
ID 称 别
0349 机柜输 次要 无 主路输入开关断开 闭合主路输入开关。
入开关
断开
0193 主路三 提示 无 三相负载不平衡 检查负载。
相电流
不平衡
0009 主路过 次要 无 L1或L2或L3相负 检查A相负载。
载 载过大
0196 输出支 紧急 无 某支路负载过大 检查支路负载。
路过载
0197 主路电 次要 无 L1或L2或L3相电 检查L1或L2或L3相
流高阈 流大于阈值 负载。
值越限
0198 输出支 次要 无 某支路电流大于阈值 检查支路负载。
路电流
高阈值
越限
0199 主路电 提示 无 L1或L2或L3相电 检查L1或L2或L3相
流低阈 流大于阈值 负载。
值越限
0200 输出支 提示 无 某支路电流大于阈值 检查支路负载。
路电流
低阈值
越限
0201 输出支 提示 无 某支路三相电流不平 检查支路三相负载。
路三相 衡
电流不
平衡
0370 输出支 紧急 无 某支路开关断开 检查支路开关状态。
路开关
断开
0203 输出支 提示 无 某支路未接负载 检查支路负载。
路异常
0211 ATS手 次要 无 ATS切换状态设置为 设置ATS切换状态为
动模式 手动状态 自动状态。
0212 主路温 紧急 无  长期过载  确认负载是否过
度异常 载。
 铜排连接不可靠
 下电检查铜排是否
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 207

--- Chunk 211 (length=672) ---
。
0212 主路温 紧急 无  长期过载  确认负载是否过
度异常 载。
 铜排连接不可靠
 下电检查铜排是否
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 207

[TABLE]
 | 告警 |  |  | 告警名 |  |  | 告警级 |  | 系统自动作 | 告警产生原因 | 解决方法
 | ID |  |  | 称 |  |  | 别 |  |  |  | 
 |  |  |  |  |  |  |  |  |  |  | 连接可靠。
0213 |  |  | 支路温
度异常 |  |  | 紧急 |  |  | 无 |  长期过载
 铜排连接不可靠
 起火 |  检查是否有支路起
火。
 确认支路负载是否
过载。
 下电检查铜排是否
连接可靠。
0216 |  |  | ATS备
路电源
异常 |  |  | 紧急 |  |  | 无 | ATS其中一路电源异
常 | 检查ATS两路输入电
源是否正常。
[/TABLE]

UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) C 告警列表
告警 告警名 告警级 系统自动作 告警产生原因 解决方法
ID 称 别
连接可靠。0213 支路温 紧急 无  长期过载  检查是否有支路起
度异常 火。 铜排连接不可靠
 起火  确认支路负载是否
过载。 下电检查铜排是否
连接可靠。0216 ATS备 紧急 无 ATS其中一路电源异 检查ATS两路输入电
路电源 常 源是否正常。

--- Chunk 212 (length=1345) ---
度异常 火。 铜排连接不可靠
 起火  确认支路负载是否
过载。 下电检查铜排是否
连接可靠。0216 ATS备 紧急 无 ATS其中一路电源异 检查ATS两路输入电
路电源 常 源是否正常。

异常
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 208
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) D 缩略语
D
缩略语
A
ASIC application-specific 专用集成电路
integrated circuit
ATS AC transfer switch 交流切换开关
AWG American wire gauge 美国线规
B
BSC bus synchronization 母线同步控制器
controller
BCB-BOX battery circuit breaker box 电池保护开关盒
BBB-BOX battery bus bar box 电池汇流盒
C
CE Conformite Europeenne 符合欧洲统一标准
D
DSP digital signal processing 数字信号处理
E
ECO economy control operation 经济模式
EPO emergency power off 紧急停机
ECM energy control module 能源监控模块
EOD end of discharge 放电结束
I
IEC International 国际电工技术委员会
Electrotechnical
Commission
L
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 209
UPS5000-E-(20kVA-80kVA)
用户手册 (一体化UPS 208V) D 缩略语
LCD liquid crystal display 液晶显示器
M
MDU monitor display unit 监控显示模块
P
PE protective earthing 保护地
PFC power factor correction 功率因数校正
PDU power distribution unit 功率分配单元
R
RS485 Recommend Standard 485 美国电子工业协会制定的
串行物理接口标准485
S
SNMP Simple Network 简单网络管理协议
Management Protocol
T
THDi total distortion of the input 输入电流谐波畸变总数
current waveform
THDv total harmonic distortion of 输出电压谐波失真度
output voltage
U
UPS uninterruptible power 不间断电源
system
USB Universal Serial Bus 通用串行总线
V
VRLA valve-regulated lead acid 阀控式密封铅酸蓄电池
battery
文档版本04 (2020-03-12) 版权所有 © 华为技术有限公司 210

